!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,24.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Solar Illuminated Farm,  !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.4,                     !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    1;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200,0.1,1000;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

  SizingPeriod:WeatherFileDays,
    Istanbul,                !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    Whole_Year,              !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2012,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2012,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No,                      !- Treat Weather as Actual
    Hour24;                  !- First Hour Interpolation Starting Values

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    Temp,                    !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Control;                 !- Unit Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    AnyNumber,               !- Name
    0,                       !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

  Schedule:Day:Interval,
    aim0121,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    10:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    aim0127,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    aim0401,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    6:00,                    !- Time 1
    0,                       !- Value Until Time 1
    7:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    8:00,                    !- Time 3
    0.3,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5
    0.8,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7
    0.5,                     !- Value Until Time 7
    20:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    22:00,                   !- Time 9
    0.2,                     !- Value Until Time 9
    24:00,                   !- Time 10
    0;                       !- Value Until Time 10

  Schedule:Day:Interval,
    aim0407,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2
    0.15,                    !- Value Until Time 2
    9:00,                    !- Time 3
    0.7,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    16:00,                   !- Time 6
    0.85,                    !- Value Until Time 6
    17:00,                   !- Time 7
    0.2,                     !- Value Until Time 7
    24:00,                   !- Time 8
    0;                       !- Value Until Time 8

  Schedule:Day:Interval,
    aim0517,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    9:00,                    !- Time 3
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.45,                    !- Value Until Time 5
    18:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    19:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0;                       !- Value Until Time 9

  Schedule:Day:Interval,
    ds-202-Equip,            !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0.210979924,             !- Value Until Time 1
    8:00,                    !- Time 2
    0.3,                     !- Value Until Time 2
    12:00,                   !- Time 3
    0.9,                     !- Value Until Time 3
    13:00,                   !- Time 4
    0.8,                     !- Value Until Time 4
    17:00,                   !- Time 5
    0.9,                     !- Value Until Time 5
    18:00,                   !- Time 6
    0.5,                     !- Value Until Time 6
    20:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0.210979924;             !- Value Until Time 9

  Schedule:Day:Interval,
    ds-200-Equip,            !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    0.210979924,             !- Value Until Time 1
    12:00,                   !- Time 2
    0.3,                     !- Value Until Time 2
    17:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0.210979924;             !- Value Until Time 4

  Schedule:Day:Interval,
    ds-201-Equip,            !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.210979924;             !- Value Until Time 1

  Schedule:Day:Interval,
    ds-250-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-250-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-249-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ds-249-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ds-250-Temp-On-21.1-Off-18.3,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    18.3,                    !- Value Until Time 1
    17:00,                   !- Time 2
    21.1,                    !- Value Until Time 2
    24:00,                   !- Time 3
    18.3;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-Temp-On-21.1-Off-18.3,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    18.3,                    !- Value Until Time 1
    16:00,                   !- Time 2
    21.1,                    !- Value Until Time 2
    24:00,                   !- Time 3
    18.3;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-249-Temp-On-21.1-Off-18.3,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18.3;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ds-250-Temp-On-23.9-Off-29.4,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    29.4,                    !- Value Until Time 1
    17:00,                   !- Time 2
    23.9,                    !- Value Until Time 2
    24:00,                   !- Time 3
    29.4;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-Temp-On-23.9-Off-29.4,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    29.4,                    !- Value Until Time 1
    16:00,                   !- Time 2
    23.9,                    !- Value Until Time 2
    24:00,                   !- Time 3
    29.4;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-249-Temp-On-23.9-Off-29.4,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.4;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ds-1-Equip,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    2:00,                    !- Time 1
    0.19,                    !- Value Until Time 1
    3:00,                    !- Time 2
    0.17,                    !- Value Until Time 2
    5:00,                    !- Time 3
    0.18,                    !- Value Until Time 3
    6:00,                    !- Time 4
    0.3,                     !- Value Until Time 4
    7:00,                    !- Time 5
    0.31,                    !- Value Until Time 5
    8:00,                    !- Time 6
    0.35,                    !- Value Until Time 6
    16:00,                   !- Time 7
    0.38,                    !- Value Until Time 7
    19:00,                   !- Time 8
    0.37,                    !- Value Until Time 8
    20:00,                   !- Time 9
    0.36,                    !- Value Until Time 9
    21:00,                   !- Time 10
    0.29,                    !- Value Until Time 10
    22:00,                   !- Time 11
    0.28,                    !- Value Until Time 11
    23:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    24:00,                   !- Time 13
    0.23;                    !- Value Until Time 13

  Schedule:Day:Interval,
    ds-217-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    1,                       !- Value Until Time 1
    7:00,                    !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-217-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    0.25,                    !- Value Until Time 1
    7:00,                    !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.25;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-215-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    1,                       !- Value Until Time 1
    9:00,                    !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-215-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    0.25,                    !- Value Until Time 1
    9:00,                    !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.25;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-216-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-216-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    0.25,                    !- Value Until Time 1
    10:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.25;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-205-Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    9:00,                    !- Time 3
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.45,                    !- Value Until Time 5
    18:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    19:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0;                       !- Value Until Time 9

  Schedule:Day:Interval,
    ds-203-Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    9:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    13:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    18:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    ds-204-Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1



Schedule:Day:Interval,
    day1,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.60861,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79629,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86055,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91155,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94913,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96121,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95177,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91773,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.86565,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.80686,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.65109,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day2,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.60666,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79595,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86046,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91161,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94936,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96160,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95235,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91860,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.86622,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.80787,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.65447,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day3,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.60483,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79564,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86039,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91170,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94963,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96203,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95297,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91948,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.86680,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.80890,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.65784,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day4,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.60313,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79537,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86034,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91185,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94992,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96247,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95357,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92039,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.86739,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.80993,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.66117,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day5,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.60157,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79514,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86032,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91201,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95023,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96292,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95422,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92130,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.86799,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.81097,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.66448,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day6,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.60015,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79494,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86031,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91221,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95057,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96339,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95486,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92225,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.86858,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.81201,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.66775,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day7,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.59886,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79477,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86032,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91245,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95094,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96389,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95555,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92320,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.86919,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.81306,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.67098,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day8,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.59773,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79465,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86036,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91271,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95132,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96441,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95622,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92417,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.86980,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.81411,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.67417,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day9,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.59675,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79456,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86041,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91301,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95174,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96494,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95692,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92513,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87040,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.81517,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.67732,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day10,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.59593,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79452,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86050,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91335,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95217,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96548,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95765,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92612,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87104,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.81623,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.68043,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day11,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.59527,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79451,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86059,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91371,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95261,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96604,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95836,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92713,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87166,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.81728,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.68348,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day12,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.59478,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79454,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86071,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91410,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95309,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96663,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95911,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92813,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87229,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.81834,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.68649,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day13,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.59445,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79461,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86084,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91452,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95358,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96723,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95985,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92916,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87291,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.81939,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.68946,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day14,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.59429,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79472,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86100,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91498,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95410,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96783,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96061,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93018,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87354,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.82044,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.69237,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day15,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.59431,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79487,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86117,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91548,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95463,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96843,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96137,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93119,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87416,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.82148,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.69523,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day16,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.59449,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79506,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86137,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91598,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95518,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96906,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96215,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93223,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87480,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.82251,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.69804,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day17,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.59485,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79528,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86159,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91652,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95575,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96971,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96292,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93326,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87542,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.82355,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.70080,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day18,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.59538,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79555,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86181,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91708,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95632,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97036,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96370,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93430,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87603,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.82458,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.70350,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day19,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.59607,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79585,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86207,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91768,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95694,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97101,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96450,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93534,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87666,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.82559,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.70616,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day20,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.59694,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79619,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86234,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91831,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95753,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97167,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96527,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93637,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87729,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.82659,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.70875,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day21,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.59798,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79656,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86263,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91896,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95816,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97235,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96608,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93741,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87790,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.82760,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.71130,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day22,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.59917,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79699,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86294,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91962,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95880,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97303,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96689,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93843,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87850,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.82859,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.71379,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day23,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.60053,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79742,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86325,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92031,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95944,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97373,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96767,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93945,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87912,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.82957,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.71623,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day24,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.60205,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79791,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86360,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92101,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96011,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97440,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96846,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94048,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88052,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.83053,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.71862,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day25,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.60372,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79843,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86394,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92175,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96078,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97510,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96926,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94149,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88198,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.83149,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.72096,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day26,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.60553,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79898,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86432,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92249,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96146,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97579,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97006,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94252,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88343,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.83244,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.72324,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day27,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.60749,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79956,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86469,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92327,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96215,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97649,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97084,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94350,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88488,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.83335,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.72548,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day28,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.60959,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.80018,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86510,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92404,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96284,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97718,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97164,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94450,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88629,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.83429,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.72765,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day29,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.61181,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.80082,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86550,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92486,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96354,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97788,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97241,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94548,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88770,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.83518,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.72979,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day30,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.61417,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.80149,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86593,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92566,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96423,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97858,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97320,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94645,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88907,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.83607,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.73186,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day31,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.61663,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.80220,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86638,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92650,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96497,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97928,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97397,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94742,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89043,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.83694,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.73389,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day32,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.61921,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.80292,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86682,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92733,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96567,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97996,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97473,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94837,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89178,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.83781,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.73588,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day33,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.62189,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.80368,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86727,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92818,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96639,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98067,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97549,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94930,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89310,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.83865,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.73781,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day34,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.62466,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.80445,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86775,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92905,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96711,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98134,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97623,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95022,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89441,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.83949,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.73969,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day35,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.62752,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.80525,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86822,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92993,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96783,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98203,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97696,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95114,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89568,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84029,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.74153,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day36,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.63046,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.80607,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86872,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93080,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96854,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98270,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97769,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95201,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89694,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84109,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.74332,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day37,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.63347,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.80692,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86921,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93169,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96927,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98338,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97840,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95291,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89817,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84186,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.74507,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day38,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.63654,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.80778,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86972,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93259,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96997,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98405,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97912,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95376,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89938,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84264,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.74677,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day39,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.63967,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.80867,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87023,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93348,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97069,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98470,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97982,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95460,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90056,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84338,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.74842,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day40,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.64284,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.80956,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87075,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93438,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97141,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98536,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98050,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95543,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90172,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84412,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.75003,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day41,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.64606,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.81048,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87128,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93527,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97212,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98600,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98117,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95624,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90284,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84482,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.75160,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day42,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.64931,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.81140,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87179,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93618,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97281,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98662,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98183,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95704,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90396,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84552,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.75313,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day43,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.65259,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.81234,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87233,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93709,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97351,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98724,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98247,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95781,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90504,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84619,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.75462,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day44,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.65589,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.81329,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87288,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93798,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97420,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98785,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98310,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95855,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90609,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84686,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.75606,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day45,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.65920,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.81426,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87342,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93888,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97488,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98845,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98371,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95929,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90712,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84749,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.75746,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day46,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.66252,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.81523,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87395,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93977,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97555,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98904,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98431,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96000,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90812,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84813,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.75883,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day47,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.66584,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.81620,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87449,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94068,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97622,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98961,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98490,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96070,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90909,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84873,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.76015,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day48,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.66916,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.81720,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87504,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94156,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97688,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99017,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98546,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96138,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91004,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84933,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.76144,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day49,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.67247,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.81818,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87559,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94245,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97752,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99072,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98602,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96203,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91096,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84990,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.76269,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day50,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.67577,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.81919,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87614,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94332,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97815,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99127,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98654,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96266,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91183,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85045,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.76390,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day51,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.67905,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.82019,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87668,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94419,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97879,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99178,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98707,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96328,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91270,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85099,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.76508,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day52,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.68230,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.82119,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87722,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94505,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97940,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99230,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98756,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96386,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91352,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85152,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.76622,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.40778,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day53,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.68554,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.82220,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87818,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94589,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98000,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99278,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98805,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96442,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91432,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85202,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.76733,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.44140,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day54,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.68875,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.82320,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87956,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94673,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98060,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99326,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98851,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96497,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91510,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85250,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.76840,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.44483,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day55,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.69192,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.82420,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88094,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94758,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98117,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99372,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98895,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96549,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91585,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85298,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.76945,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.44836,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day56,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.69507,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.82521,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88230,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94839,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98174,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99417,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98938,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96601,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91658,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85343,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.77046,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.45192,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day57,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.69817,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.82621,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88366,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94920,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98227,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99460,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98980,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96650,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91725,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85387,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.77143,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.45534,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day58,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.70124,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.82720,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88500,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95000,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98280,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99502,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99020,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96695,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91794,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85429,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.77238,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.45881,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day59,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.70427,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.82819,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88633,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95079,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98333,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99543,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99056,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96738,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91857,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85470,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.77329,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.46240,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day60,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.70726,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.82919,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88765,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95155,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98384,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99581,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99092,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96781,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91919,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85508,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.77418,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.46608,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day61,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.71020,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83016,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88895,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95229,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98433,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99619,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99125,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96820,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91974,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85547,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.77504,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.46982,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day62,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.71311,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83114,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89025,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95304,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98481,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99653,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99157,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96857,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92032,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85582,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.77587,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.47371,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day63,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.71596,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83211,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89151,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95376,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98527,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99686,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99187,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96893,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92084,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85616,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.77668,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.47755,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day64,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.71877,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83306,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89277,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95446,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98570,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99718,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99216,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96925,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92134,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85649,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.77745,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.48142,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day65,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.72153,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83401,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89400,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95516,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98614,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99749,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99242,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96956,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92182,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85679,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.77820,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.48530,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day66,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.72425,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83496,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89523,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95583,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98654,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99776,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99266,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96986,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92227,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85709,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.77893,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.48917,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day67,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.72691,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83588,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89642,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95650,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98693,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99803,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99288,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97012,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92270,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85738,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.77963,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.49303,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day68,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.72953,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83679,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89760,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95713,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98731,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99829,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99310,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97037,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92310,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85765,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78031,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.49687,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day69,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.73210,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83771,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89877,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95777,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98767,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99852,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99331,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97060,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92348,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85789,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78097,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.50067,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day70,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.73463,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83859,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89989,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95835,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98801,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99873,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99346,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97080,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92382,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85815,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78160,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.50444,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day71,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.73710,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83949,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90102,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95895,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98835,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99892,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99362,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97099,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92414,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85836,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78222,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.50816,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day72,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.73952,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84035,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90210,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95951,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98866,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99910,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99375,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97116,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92445,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85860,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78280,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.51183,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day73,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.74190,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84121,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90316,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96007,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98896,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99926,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99386,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97131,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92473,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85879,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78338,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.51545,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day74,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.74423,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84205,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90421,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96060,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98921,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99941,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99397,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97143,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92498,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85898,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78393,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.51902,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day75,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.74651,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84288,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90524,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96110,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98948,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99954,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99404,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97153,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92522,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85916,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78446,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.52253,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day76,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.74874,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84370,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90625,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96160,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98971,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99966,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99412,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97163,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92544,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85932,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78498,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.52598,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day77,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.75092,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84450,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90722,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96208,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98995,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99974,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99417,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97171,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92563,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85948,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78547,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.52938,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day78,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.75306,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84528,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90816,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96253,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99015,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99983,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99420,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97175,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92581,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85962,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78595,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.53272,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day79,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.75515,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84606,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90909,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96295,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99034,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99990,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99422,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97179,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92594,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85976,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78641,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.53600,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day80,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.75718,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84680,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90999,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96337,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99051,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99994,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99421,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97181,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92608,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85988,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78686,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.53922,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day81,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.75918,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84754,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91087,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96377,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99065,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99997,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99419,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97180,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92618,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85998,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78729,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.54238,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day82,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.76113,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84826,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91171,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96415,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99080,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99999,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99416,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97178,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92627,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86009,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78771,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.54550,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day83,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.40778,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.76304,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84899,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91254,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96450,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99093,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1.00000,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99410,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97175,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92634,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86018,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78811,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.54855,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day84,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43931,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.76489,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84967,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91334,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96484,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99103,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99997,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99405,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97172,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92640,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86025,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.55155,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day85,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.44614,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.76670,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85034,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91411,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96516,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99111,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99995,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99397,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97164,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92645,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86033,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78888,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.55451,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day86,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.45335,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.76847,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85100,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91487,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96546,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99119,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99991,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99387,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97155,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92645,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86039,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78925,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.55741,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day87,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.46068,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.77019,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85164,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91558,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96573,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99124,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99984,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99377,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97147,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92646,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86046,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78960,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.56026,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day88,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.46868,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.77188,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85225,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91628,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96600,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99128,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99976,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99365,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97136,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92645,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86051,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78994,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.56307,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day89,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.47725,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.77351,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85287,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91695,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96624,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99131,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99967,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99351,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97123,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92642,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86054,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79028,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.56583,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day90,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.48610,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.77511,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85346,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91758,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96647,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99131,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99958,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99336,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97110,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92638,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86058,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79061,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.56855,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day91,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.49514,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.77666,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85404,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91820,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96667,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99131,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99945,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99320,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97096,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92633,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86061,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79092,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.57123,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day92,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.50424,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.77817,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85458,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91880,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96685,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99129,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99932,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99302,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97080,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92625,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86062,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79122,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.57387,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day93,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.51331,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.77965,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85512,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91937,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96704,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99125,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99918,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99283,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97061,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92617,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86064,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79152,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.57647,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day94,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.52224,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78108,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85567,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91991,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96718,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99121,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99902,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99264,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97044,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92607,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86065,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79181,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.57903,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day95,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.53099,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78247,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85617,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92043,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96731,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99114,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99885,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99242,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97022,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92597,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86065,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79209,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.58156,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day96,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.53950,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78382,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85666,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92091,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96743,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99105,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99868,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99220,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97002,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92584,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86065,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79237,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.58405,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day97,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.54774,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78513,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85713,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92138,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96753,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99097,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99849,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99197,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96979,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92571,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86063,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79264,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.58651,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day98,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.55568,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78640,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85758,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92183,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96760,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99086,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99828,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99174,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96958,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92557,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86063,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79291,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.58894,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day99,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.56332,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78764,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85804,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92224,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96767,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99074,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99808,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99147,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96933,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92541,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86062,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79317,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.59134,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day100,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.57065,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78884,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85845,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92263,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96771,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99061,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99784,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99121,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96909,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92525,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86059,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79342,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.59371,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day101,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.57766,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79000,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85886,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92301,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96774,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99046,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99761,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99093,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96881,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92508,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86056,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79368,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.59605,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day102,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.58437,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79112,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85926,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92336,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96775,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99031,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99735,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99065,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96856,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92491,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86054,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79392,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.59836,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day103,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.59077,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79221,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85963,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92368,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96775,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99013,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99711,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99036,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96828,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92472,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86051,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79417,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.60065,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day104,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.59688,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79325,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86000,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92398,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96774,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98996,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99683,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99007,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96801,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92453,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86048,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79441,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.60292,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day105,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.60270,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79428,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86033,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92425,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96770,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98977,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99656,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98976,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96771,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92434,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86045,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79464,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.60516,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day106,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.60824,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79526,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86067,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92451,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96766,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98956,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99627,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98944,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96741,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92412,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86042,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79489,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.60738,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day107,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.61353,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79621,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86098,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92474,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96760,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98934,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99598,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98912,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96712,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92391,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86036,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79512,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.60957,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day108,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.61856,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79712,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86128,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92495,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96751,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98912,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99568,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98879,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96681,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92369,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86032,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79535,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.61174,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day109,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.62334,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79801,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86156,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92514,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96743,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98890,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99538,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98847,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96650,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92348,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86028,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79558,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.61389,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day110,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.62790,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79886,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86183,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92531,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96732,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98865,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99506,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98813,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96619,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92324,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86024,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79581,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.61602,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day111,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.63224,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79968,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86208,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92545,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96721,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98840,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99474,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98778,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96587,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92301,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86019,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79604,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.61813,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day112,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.63636,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80047,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86232,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92560,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96709,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98814,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99441,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98743,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96554,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92279,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86014,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79627,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.62022,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day113,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.64029,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80122,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86253,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92570,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96694,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98785,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99408,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98708,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96521,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92255,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86010,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79649,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.62229,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day114,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.64403,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80195,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86276,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92578,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96679,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98758,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99372,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98672,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96488,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92232,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86005,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79673,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.62435,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day115,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.64758,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80265,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86295,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92585,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96661,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98729,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99339,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98635,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96454,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92208,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86001,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79695,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.62637,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day116,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.65097,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80332,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86313,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92591,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96645,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98700,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99304,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98599,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96421,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92183,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85995,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79718,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.62839,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day117,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.65419,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80394,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86330,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92595,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96625,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98669,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99268,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98562,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96386,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92159,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85991,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79741,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.63038,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day118,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.65725,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80456,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86346,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92596,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96605,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98638,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99232,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98526,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96353,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92136,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85987,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79764,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.63236,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day119,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.66016,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80513,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86360,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92595,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96585,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98608,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99196,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98487,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96318,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92111,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85983,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79787,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.63431,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day120,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.66293,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80569,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86374,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92594,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96563,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98575,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99159,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98451,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96284,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92087,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85979,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79811,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.63625,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day121,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.66556,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80622,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86385,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92591,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96539,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98542,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99122,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98413,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96250,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92065,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85973,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79834,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.63817,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day122,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.66806,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80671,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86395,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92585,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96516,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98509,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99085,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98375,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96216,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92040,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85970,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79858,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.64006,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day123,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.67044,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80719,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86404,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92577,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96491,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98475,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99045,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98337,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96182,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92015,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85965,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79882,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.64195,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day124,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.67270,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80764,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86413,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92571,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96464,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98441,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99009,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98299,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96148,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91992,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85963,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79906,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.64381,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day125,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.67484,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80806,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86420,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92560,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96438,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98406,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98970,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98261,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96114,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91969,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85959,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79930,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.64565,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day126,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.67687,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80846,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86425,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92548,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96411,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98373,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98933,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98222,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96080,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91946,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85956,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79954,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.64747,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day127,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.67879,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80883,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86429,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92537,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96384,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98336,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98893,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98185,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96046,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91923,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85952,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79979,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.64927,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day128,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.68062,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80918,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86433,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92522,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96356,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98301,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98857,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98147,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96013,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91902,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85950,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80004,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.65105,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day129,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.68234,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80951,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86435,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92507,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96325,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98265,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98818,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98111,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95981,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91880,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85948,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80028,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.65282,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day130,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.68396,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80980,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86437,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92491,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96297,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98229,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98778,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98073,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95948,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91858,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85946,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80053,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.65456,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day131,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.68550,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81008,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86437,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92472,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96265,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98193,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98742,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98036,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95916,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91837,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85943,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80078,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.65628,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day132,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.68695,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81035,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86437,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92453,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96234,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98156,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98702,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97998,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95883,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91816,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85942,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80105,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.65798,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day133,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.68831,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81058,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86435,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92433,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96203,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98120,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98666,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97962,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95852,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91796,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85940,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80131,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.65965,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day134,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.68959,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81080,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86431,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92412,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96171,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98082,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98627,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97925,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95821,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91777,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85939,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80156,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.66132,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day135,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.69079,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81099,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86428,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92389,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96139,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98047,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98589,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97890,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95789,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91758,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85939,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80182,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.66295,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day136,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.69192,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81116,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86423,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92365,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96105,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98009,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98552,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97854,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95761,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91739,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85938,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80208,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.66457,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day137,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.69297,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81131,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86418,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92343,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96073,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97973,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98514,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97819,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95729,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91722,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85938,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80235,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.66616,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day138,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.69394,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81144,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86411,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92317,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96040,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97936,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98478,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97784,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95701,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91704,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85937,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80261,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.66773,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day139,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.69484,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81155,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86405,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92290,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96005,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97900,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98440,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97750,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95672,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91687,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85939,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80288,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.66927,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day140,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.69568,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81165,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86397,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92265,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95972,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97864,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98405,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97715,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95645,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91672,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85939,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80315,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.67080,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day141,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.69645,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81173,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86388,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92237,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95938,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97826,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98368,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97683,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95618,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91657,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85940,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80342,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.67230,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day142,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.69715,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81178,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86379,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92209,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95904,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97792,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98332,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97649,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95590,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91641,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85941,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80369,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.67377,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day143,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.69779,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81183,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86369,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92179,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95869,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97755,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98297,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97617,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95565,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91628,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85943,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80396,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.67522,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day144,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.69837,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81184,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86358,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92148,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95836,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97721,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98264,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97587,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95540,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91614,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85945,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80422,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.67665,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day145,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.69889,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81185,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86346,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92120,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95801,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97684,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98228,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97555,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95514,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91602,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85947,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80449,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.67805,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day146,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.69935,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81184,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86333,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92088,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95768,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97651,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98195,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97526,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95490,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91590,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85950,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80478,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.67942,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day147,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.69976,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81181,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86322,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92058,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95733,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97614,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98162,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97496,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95467,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91579,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85953,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80504,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.68077,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.40778,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day148,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.40778,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.40778,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.40778,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.40778,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.40778,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.70010,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81178,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86308,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92025,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95699,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97582,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98129,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97466,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95446,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91568,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85956,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80531,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.68210,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.40778,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
