!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,24.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Solar Illuminated Farm,  !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.4,                     !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    1;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200,0.1,1000;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

  SizingPeriod:WeatherFileDays,
    Istanbul,                !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    Whole_Year,              !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2012,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2012,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No,                      !- Treat Weather as Actual
    Hour24;                  !- First Hour Interpolation Starting Values

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    Temp,                    !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Control;                 !- Unit Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    AnyNumber,               !- Name
    0,                       !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

  Schedule:Day:Interval,
    aim0121,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    10:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    aim0127,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    aim0401,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    6:00,                    !- Time 1
    0,                       !- Value Until Time 1
    7:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    8:00,                    !- Time 3
    0.3,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5
    0.8,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7
    0.5,                     !- Value Until Time 7
    20:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    22:00,                   !- Time 9
    0.2,                     !- Value Until Time 9
    24:00,                   !- Time 10
    0;                       !- Value Until Time 10

  Schedule:Day:Interval,
    aim0407,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2
    0.15,                    !- Value Until Time 2
    9:00,                    !- Time 3
    0.7,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    16:00,                   !- Time 6
    0.85,                    !- Value Until Time 6
    17:00,                   !- Time 7
    0.2,                     !- Value Until Time 7
    24:00,                   !- Time 8
    0;                       !- Value Until Time 8

  Schedule:Day:Interval,
    aim0517,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    9:00,                    !- Time 3
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.45,                    !- Value Until Time 5
    18:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    19:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0;                       !- Value Until Time 9

  Schedule:Day:Interval,
    ds-202-Equip,            !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0.210979924,             !- Value Until Time 1
    8:00,                    !- Time 2
    0.3,                     !- Value Until Time 2
    12:00,                   !- Time 3
    0.9,                     !- Value Until Time 3
    13:00,                   !- Time 4
    0.8,                     !- Value Until Time 4
    17:00,                   !- Time 5
    0.9,                     !- Value Until Time 5
    18:00,                   !- Time 6
    0.5,                     !- Value Until Time 6
    20:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0.210979924;             !- Value Until Time 9

  Schedule:Day:Interval,
    ds-200-Equip,            !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    0.210979924,             !- Value Until Time 1
    12:00,                   !- Time 2
    0.3,                     !- Value Until Time 2
    17:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0.210979924;             !- Value Until Time 4

  Schedule:Day:Interval,
    ds-201-Equip,            !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.210979924;             !- Value Until Time 1

  Schedule:Day:Interval,
    ds-250-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-250-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-249-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ds-249-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ds-250-Temp-On-21.1-Off-18.3,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    18.3,                    !- Value Until Time 1
    17:00,                   !- Time 2
    21.1,                    !- Value Until Time 2
    24:00,                   !- Time 3
    18.3;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-Temp-On-21.1-Off-18.3,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    18.3,                    !- Value Until Time 1
    16:00,                   !- Time 2
    21.1,                    !- Value Until Time 2
    24:00,                   !- Time 3
    18.3;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-249-Temp-On-21.1-Off-18.3,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18.3;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ds-250-Temp-On-23.9-Off-29.4,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    29.4,                    !- Value Until Time 1
    17:00,                   !- Time 2
    23.9,                    !- Value Until Time 2
    24:00,                   !- Time 3
    29.4;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-Temp-On-23.9-Off-29.4,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    29.4,                    !- Value Until Time 1
    16:00,                   !- Time 2
    23.9,                    !- Value Until Time 2
    24:00,                   !- Time 3
    29.4;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-249-Temp-On-23.9-Off-29.4,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.4;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ds-1-Equip,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    2:00,                    !- Time 1
    0.19,                    !- Value Until Time 1
    3:00,                    !- Time 2
    0.17,                    !- Value Until Time 2
    5:00,                    !- Time 3
    0.18,                    !- Value Until Time 3
    6:00,                    !- Time 4
    0.3,                     !- Value Until Time 4
    7:00,                    !- Time 5
    0.31,                    !- Value Until Time 5
    8:00,                    !- Time 6
    0.35,                    !- Value Until Time 6
    16:00,                   !- Time 7
    0.38,                    !- Value Until Time 7
    19:00,                   !- Time 8
    0.37,                    !- Value Until Time 8
    20:00,                   !- Time 9
    0.36,                    !- Value Until Time 9
    21:00,                   !- Time 10
    0.29,                    !- Value Until Time 10
    22:00,                   !- Time 11
    0.28,                    !- Value Until Time 11
    23:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    24:00,                   !- Time 13
    0.23;                    !- Value Until Time 13

  Schedule:Day:Interval,
    ds-217-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    1,                       !- Value Until Time 1
    7:00,                    !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-217-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    0.25,                    !- Value Until Time 1
    7:00,                    !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.25;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-215-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    1,                       !- Value Until Time 1
    9:00,                    !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-215-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    0.25,                    !- Value Until Time 1
    9:00,                    !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.25;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-216-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-216-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    0.25,                    !- Value Until Time 1
    10:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.25;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-205-Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    9:00,                    !- Time 3
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.45,                    !- Value Until Time 5
    18:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    19:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0;                       !- Value Until Time 9

  Schedule:Day:Interval,
    ds-203-Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    9:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    13:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    18:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    ds-204-Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1



Schedule:Day:Interval,
    day1,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.66154,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.79800,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85100,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.87583,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.88381,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.87760,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.85514,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.80678,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.68899,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.42007,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day2,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.66137,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.79814,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85122,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.87614,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.88421,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.87812,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.85588,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.80800,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.69212,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.42007,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day3,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.66137,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.79833,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85149,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.87650,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.88464,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.87868,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.85668,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.80927,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.69529,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.42007,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day4,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.66155,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.79858,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85180,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.87686,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.88511,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.87928,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.85749,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.81057,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.69849,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.42007,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day5,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.66191,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.79890,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85216,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.87726,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.88557,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.87988,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.85832,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.81189,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.70171,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.42007,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day6,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.66243,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.79929,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85254,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.87769,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.88608,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.88050,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.85917,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.81325,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.70496,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.42007,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day7,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.66313,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.79973,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85297,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.87816,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.88661,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.88117,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.86006,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.81463,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.70821,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.42007,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day8,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.66401,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.80024,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85343,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.87865,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.88717,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.88185,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.86096,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.81605,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.71147,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.42007,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day9,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.66505,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.80081,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85392,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.87915,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.88775,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.88254,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.86190,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.81747,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.71474,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.42007,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day10,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.66625,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.80143,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85447,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.87970,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.88835,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.88327,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.86284,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.81892,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.71800,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.42007,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day11,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.66761,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.80212,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85504,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.88027,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.88896,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.88399,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.86381,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.82038,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.72125,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.42007,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day12,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.66913,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.80286,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85566,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.88086,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.88961,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.88477,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.86479,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.82186,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.72450,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.42007,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day13,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.67081,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.80365,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85629,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.88148,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.89027,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.88554,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.86578,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.82335,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.72772,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.42007,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day14,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.67263,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.80451,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85698,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.88212,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.89095,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.88632,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.86680,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.82486,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.73093,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.42007,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day15,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.67459,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.80541,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85767,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.88278,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.89164,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.88712,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.86783,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.82638,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.73412,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.42007,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day16,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.67668,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.80637,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85841,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.88347,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.89235,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.88794,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.86886,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.82790,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.73728,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.42007,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day17,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.67890,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.80737,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85918,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.88417,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.89308,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.88877,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.86990,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.82943,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.74041,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.42007,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day18,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.68123,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.80842,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85998,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.88489,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.89382,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.88961,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.87097,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.83096,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.74352,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.42007,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day19,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.68369,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.80951,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.86080,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.88564,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.89458,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.89046,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.87203,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.83250,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.74659,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.45500,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day20,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.68624,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.81065,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.86164,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.88639,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.89535,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.89133,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.87310,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.83404,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.74963,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.46177,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day21,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.68889,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.81183,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.86251,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.88717,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.89614,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.89219,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.87417,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.83558,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.75264,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.46889,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day22,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.69164,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.81305,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.86340,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.88796,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.89692,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.89306,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.87526,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.83712,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.75560,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.47629,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day23,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.69446,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.81431,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.86432,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.88878,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.89772,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.89395,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.87634,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.83865,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.75853,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.48441,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day24,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.69736,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.81560,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.86526,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.88959,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.89853,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.89484,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.87742,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.84019,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.76142,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.49323,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day25,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.70032,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.81692,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.86621,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.89042,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.89935,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.89573,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.87851,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.84170,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.76427,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.50245,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day26,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.70334,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.81828,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.86718,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.89126,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.90017,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.89662,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.87961,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.84323,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.76708,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.51199,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day27,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.70642,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.81967,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.86819,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.89211,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.90098,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.89751,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.88068,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.84475,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.76985,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.52176,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day28,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.70954,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.82107,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.86919,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.89297,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.90184,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.89842,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.88176,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.84624,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.77258,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.53161,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day29,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.71270,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.82250,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.87021,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.89383,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.90266,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.89933,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.88285,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.84774,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.77527,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.54147,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day30,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.71589,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.82396,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.87123,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.89472,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.90352,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.90025,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.88393,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.84922,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.77791,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.55124,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day31,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.71910,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.82544,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.87228,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.89559,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.90436,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.90113,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.88501,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.85069,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.78051,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.56088,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day32,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.72233,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.82693,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.87333,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.89649,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.90521,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.90203,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.88607,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.85216,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.78307,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.57032,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day33,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.72558,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.82844,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.87440,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.89739,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.90718,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.90293,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.88714,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.85360,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.78558,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.57953,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day34,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.72884,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.82996,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.87547,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.89827,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.90926,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.90382,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.88821,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.85502,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.78805,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.58848,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day35,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.73210,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.83151,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.87654,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.89916,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.91134,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.90471,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.88925,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.85644,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79048,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.59717,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day36,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.73535,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.83305,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.87763,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.90007,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.91340,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.90632,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.89029,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.85785,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79286,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.60556,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day37,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.73860,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.83460,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.87872,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.90097,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.91547,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.90849,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.89131,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.85923,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79521,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.61367,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day38,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.74185,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.83617,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.87982,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.90187,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.91752,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91064,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.89234,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.86060,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79751,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.62148,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day39,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.74508,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.83773,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.88091,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.90278,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.91955,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91278,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.89336,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.86195,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79976,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.62901,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day40,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.74829,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.83931,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.88200,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.90367,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92159,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91489,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.89436,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.86330,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.80198,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.63625,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day41,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.75149,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.84088,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.88310,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.90457,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92361,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91699,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.89534,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.86460,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.80415,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.64321,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day42,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.42007,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.75466,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.84246,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.88419,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.90650,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92560,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91906,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.89633,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.86591,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.80629,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.64989,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day43,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.45899,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.75780,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.84403,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.88528,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.90869,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92759,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92110,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.89729,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.86719,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.80838,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.65633,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day44,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.46698,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.76092,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.84560,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.88637,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91087,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92955,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92313,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.89825,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.86844,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.81043,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.66250,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day45,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.47522,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.76401,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.84717,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.88746,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91303,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93150,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92513,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.89920,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.86968,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.81245,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.66844,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day46,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.48447,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.76707,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.84874,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.88854,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91516,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93343,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92712,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.90012,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87091,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.81441,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.67415,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day47,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.49468,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.77009,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.85029,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.88962,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91731,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93532,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92905,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.90104,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87210,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.81634,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.67964,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day48,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.50547,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.77308,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.85183,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.89068,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91939,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93721,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93099,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.90195,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87328,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.81823,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.68492,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day49,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.51674,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.77604,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.85338,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.89176,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92148,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93908,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93286,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.90282,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87445,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.82008,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.69000,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day50,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.52828,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.77896,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.85491,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.89280,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92355,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94092,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93475,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.90370,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87559,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.82190,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.69488,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day51,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.53994,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.78183,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.85643,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.89387,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92559,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94273,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93657,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.90526,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87672,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.82367,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.69959,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day52,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.55156,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.78468,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.85793,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.89489,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92759,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94450,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93839,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.90736,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87781,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.82541,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.70413,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day53,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.56305,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.78748,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.85944,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.89593,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92958,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94626,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94015,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.90942,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87889,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.82712,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.70850,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day54,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.57432,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79023,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86092,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.89693,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93155,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94799,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94189,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91144,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87996,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.82877,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.71271,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day55,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.58529,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79296,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86238,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.89795,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93350,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94971,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94362,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91343,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88099,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.83041,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.71678,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day56,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.59594,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79563,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86383,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.89894,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93539,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95138,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94530,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91537,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88200,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.83201,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.72070,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day57,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.60622,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79827,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86528,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.89993,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93728,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95301,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94694,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91727,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88301,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.83357,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.72449,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day58,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.61612,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.80086,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86668,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90089,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93913,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95463,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94855,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91915,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88397,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.83509,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.72816,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day59,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.62564,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.80341,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86809,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90186,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94094,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95621,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95014,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92097,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88494,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.83658,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.73170,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day60,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.63476,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.80592,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86948,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90280,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94273,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95778,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95170,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92275,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88587,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.83804,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.73512,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day61,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.64350,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.80838,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87084,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90439,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94447,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95929,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95320,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92449,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88679,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.83946,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.73843,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day62,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.65186,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.81081,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87218,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90667,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94621,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96080,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95469,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92620,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88767,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84086,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.74164,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day63,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.65986,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.81318,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87352,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90891,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94789,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96225,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95614,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92788,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88855,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84222,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.74474,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day64,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.66751,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.81551,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87482,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91111,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94955,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96369,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95757,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92951,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88941,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84355,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.74775,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day65,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.67482,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.81781,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87611,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91328,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95119,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96507,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95894,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93110,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89025,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84485,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.75066,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day66,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.68182,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.82006,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87737,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91540,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95278,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96645,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96031,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93265,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89107,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84613,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.75349,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day67,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.68851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.82226,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87862,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91748,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95435,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96779,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96163,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93417,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89186,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84736,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.75623,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day68,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.69492,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.82442,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87985,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91952,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95586,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96910,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96291,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93564,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89264,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84858,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.75889,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.42007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day69,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.70106,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.82654,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88106,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92152,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95737,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97037,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96415,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93709,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89340,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84976,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.76147,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.45528,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day70,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.70694,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.82862,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88224,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92349,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95882,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97161,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96538,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93848,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89414,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85092,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.76397,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.46230,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day71,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.71258,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83065,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88341,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92542,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96026,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97282,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96656,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93986,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89486,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85204,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.76641,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.46944,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day72,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.71798,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83265,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88454,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92729,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96165,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97400,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96772,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94118,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89557,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85314,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.76878,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.47695,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day73,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.72317,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83460,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88565,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92914,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96300,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97514,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96885,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94248,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89626,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85422,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.77107,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.48501,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day74,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.72816,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83651,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88675,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93093,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96433,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97626,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96995,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94374,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89692,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85527,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.77331,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.49365,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day75,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.73296,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83837,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88784,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93269,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96562,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97735,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97101,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94495,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89757,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85630,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.77549,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.50252,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day76,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.73756,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84020,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88888,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93441,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96687,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97840,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97203,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94614,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89820,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85729,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.77760,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.51156,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day77,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.74201,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84199,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88991,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93610,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96810,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97943,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97303,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94731,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89882,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85827,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.77965,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.52068,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day78,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.74628,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84374,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89092,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93774,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96929,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98043,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97400,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94842,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89942,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85922,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78165,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.52977,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day79,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.75039,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84544,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89191,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93933,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97046,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98139,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97494,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94950,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90000,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86015,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78360,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.53877,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day80,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.75436,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84712,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89288,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94089,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97158,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98231,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97587,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95056,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90057,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86106,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78551,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.54761,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day81,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.42007,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.75819,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84874,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89381,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94240,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97268,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98324,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97673,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95159,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90111,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86194,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78735,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.55625,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day82,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.45712,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.76188,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85033,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89474,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94388,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97374,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98410,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97759,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95258,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90215,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86280,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78916,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.56467,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day83,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.46784,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.76544,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85189,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89563,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94531,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97477,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98494,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97841,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95353,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90347,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86365,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79091,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.57284,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day84,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.47923,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.76888,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85340,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89651,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94671,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97576,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98577,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97918,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95446,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90478,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86446,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79263,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.58075,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day85,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.49197,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.77221,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85489,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89736,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94806,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97673,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98657,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97997,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95536,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90606,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86527,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79429,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.58839,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day86,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.50546,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.77542,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85633,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89820,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94939,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97766,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98732,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98070,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95622,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90729,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86603,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79592,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.59575,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day87,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.51931,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.77852,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85773,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89901,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95067,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97858,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98807,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98142,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95707,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90849,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86680,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79751,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.60285,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day88,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.53317,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78152,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85910,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89980,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95191,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97944,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98876,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98210,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95787,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90966,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86754,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79906,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.60968,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day89,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.54676,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78443,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86043,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90056,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95312,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98029,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98944,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98275,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95865,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91078,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86826,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80057,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.61625,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day90,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.55992,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78723,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86174,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90233,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95429,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98112,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99010,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98337,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95942,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91187,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86897,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80205,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.62256,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day91,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.57254,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78994,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86301,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90415,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95542,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98190,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99074,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98400,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96013,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91292,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86966,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80349,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.62864,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day92,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.58456,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79257,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86424,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90592,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95652,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98265,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99135,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98458,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96084,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91397,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87033,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80490,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.63448,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day93,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.59594,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79510,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86544,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90764,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95757,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98339,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99191,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98515,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96152,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91496,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87098,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80627,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.64008,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day94,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.60670,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79757,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86659,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90932,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95861,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98408,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99247,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98568,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96217,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91594,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87161,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80761,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.64548,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day95,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.61683,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79994,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86774,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91094,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95960,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98476,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99300,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98619,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96279,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91688,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87224,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80892,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.65067,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day96,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.62637,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80225,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86883,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91251,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96055,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98541,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99350,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98668,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96339,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91780,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87284,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.81020,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.65567,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day97,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.63534,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80447,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86990,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91403,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96147,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98603,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99399,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98714,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96398,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91868,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87344,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.81145,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.66047,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day98,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.64378,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80663,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87094,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91551,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96237,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98662,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99445,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98758,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96453,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91955,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87401,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.81268,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.66510,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day99,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.65172,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80871,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87196,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91694,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96321,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98721,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99488,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98801,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96508,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92038,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87458,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.81387,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.66956,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day100,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.65920,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81073,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87293,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91832,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96405,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98775,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99531,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98842,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96559,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92118,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87512,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.81504,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.67385,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day101,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.66624,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81268,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87388,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91965,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96484,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98826,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99570,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98880,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96608,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92196,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87565,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.81618,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.67799,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day102,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.67288,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81457,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87480,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92094,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96560,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98875,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99607,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98915,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96655,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92272,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87619,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.81730,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.68199,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day103,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.67915,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81639,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87568,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92220,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96634,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98922,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99643,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98951,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96699,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92344,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87669,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.81840,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.68584,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day104,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.68507,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81815,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87656,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92338,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96704,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98968,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99677,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98984,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96743,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92416,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87718,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.81947,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.68957,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day105,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.69067,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81986,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87739,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92455,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96772,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99010,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99708,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99015,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96785,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92484,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87767,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.82051,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.69317,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day106,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.69597,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.82152,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87821,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92568,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96836,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99050,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99736,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99044,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96823,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92551,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87813,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.82155,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.69665,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day107,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.70098,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.82311,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87899,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92674,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96897,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99088,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99765,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99072,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96861,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92615,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87860,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.82255,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.70001,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day108,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.70574,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.82465,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87975,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92780,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96956,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99125,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99791,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99096,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96896,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92678,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87904,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.82353,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.70326,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day109,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.71026,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.82614,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88048,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92877,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97013,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99158,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99816,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99121,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96931,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92737,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87948,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.82449,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.70642,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day110,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.71455,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.82757,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88118,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92975,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97066,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99190,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99838,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99142,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96964,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92797,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87990,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.82543,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.70947,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day111,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.71863,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.82896,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88185,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93066,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97116,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99220,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99859,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99163,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96994,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92854,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88033,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.82635,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.71242,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day112,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.72251,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83030,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88252,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93154,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97165,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99249,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99878,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99184,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97025,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92908,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88072,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.82726,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.71529,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day113,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.72620,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83160,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88314,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93239,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97210,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99275,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99895,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99200,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97052,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92960,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88113,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.82814,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.71807,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day114,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.72972,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83284,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88375,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93320,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97255,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99297,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99911,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99217,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97078,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93012,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88152,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.82901,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.72076,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day115,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.73307,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83404,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88434,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93398,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97295,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99320,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99926,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99232,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97103,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93060,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88189,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.82986,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.72338,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day116,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.73627,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83520,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88490,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93472,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97335,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99340,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99939,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99247,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97127,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93109,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88226,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83069,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.72592,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day117,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.73932,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83632,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88544,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93543,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97370,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99361,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99950,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99259,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97150,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93154,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88263,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83151,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.72838,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day118,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.74223,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83739,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88596,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93610,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97404,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99378,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99961,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99270,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97171,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93200,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88299,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83231,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.73078,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day119,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.42007,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.74500,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83843,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88645,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93675,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97437,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99393,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99969,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99281,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97191,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93244,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88333,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83309,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.73310,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day120,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.45076,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.74765,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83943,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88692,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93736,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97466,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99408,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99976,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99290,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97209,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93285,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88365,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83385,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.73536,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day121,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.45796,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.75018,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84038,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88738,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93794,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97493,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99420,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99984,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99298,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97227,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93325,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88399,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83461,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.73757,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day122,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.46553,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.75260,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84130,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88782,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93849,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97519,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99431,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99990,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99304,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97244,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93365,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88431,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83534,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.73970,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day123,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.47304,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.75490,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84218,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88823,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93900,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97545,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99440,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99994,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99310,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97260,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93402,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88462,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83606,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.74178,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day124,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.48109,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.75711,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84302,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88862,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93950,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97565,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99449,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99996,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99316,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97273,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93439,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88492,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83676,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.74380,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.42007,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day125,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.48957,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.75920,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84384,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88900,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93996,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97585,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99456,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99999,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99320,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97288,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93475,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88523,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83746,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.74577,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.45254,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day126,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.49817,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.76121,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84460,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88936,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94040,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97603,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99461,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1.00000,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99323,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97301,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93510,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88552,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83815,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.74768,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.45825,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day127,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.50678,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.76312,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84535,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88971,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94081,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97620,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99466,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1.00000,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99325,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97313,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93543,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88580,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83880,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.74954,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.46424,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day128,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.51531,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.76495,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84606,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89003,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94119,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97635,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99469,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1.00000,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99326,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97324,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93576,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88607,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83945,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.75135,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.47010,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day129,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.52364,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.76669,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84674,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89033,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94155,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97647,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99472,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99998,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99327,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97334,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93605,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88634,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84010,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.75311,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.47638,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day130,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.53172,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.76835,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84737,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89061,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94189,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97659,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99473,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99995,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99327,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97343,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93637,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88662,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84072,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.75482,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.48294,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day131,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.53950,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.76993,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84800,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89088,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94219,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97669,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99472,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99992,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99327,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97352,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93666,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88688,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84133,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.75649,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.48989,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day132,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.54696,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77144,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84857,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89115,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94247,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97678,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99470,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99989,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99326,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97360,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93694,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88714,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84193,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.75811,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.49691,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day133,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.55406,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77287,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84913,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89138,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94273,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97683,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99467,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99983,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99323,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97367,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93721,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88739,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84250,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.75969,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.50402,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day134,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.56081,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77423,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84967,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89162,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94296,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97690,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99466,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99978,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99321,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97374,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93747,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88762,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84309,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.76123,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.51115,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day135,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.56721,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77552,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85017,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89181,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94319,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97694,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99461,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99972,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99318,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97379,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93773,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88787,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84365,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.76272,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.51823,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day136,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.57325,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77675,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85063,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89200,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94338,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97697,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99456,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99965,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99313,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97385,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93797,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88809,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84419,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.76417,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.52522,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day137,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.57896,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77791,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85108,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89219,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94356,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97698,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99451,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99957,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99310,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97390,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93821,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88831,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84473,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.76559,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.53208,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day138,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.58433,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77901,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85149,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89235,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94370,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97698,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99443,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99948,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99305,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97396,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93845,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88854,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84526,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.76696,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.53878,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day139,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.58938,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78005,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85188,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89248,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94383,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97697,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99436,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99939,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99298,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97401,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93867,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88875,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84577,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.76830,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.54530,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day140,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.59412,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78104,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85224,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89262,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94395,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97696,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99427,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99931,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99293,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97404,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93889,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88895,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84626,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.76959,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.55162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day141,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.59857,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78196,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85259,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89274,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94405,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97691,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99419,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99922,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99287,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97406,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93911,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88917,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84676,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77085,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.55773,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day142,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.60273,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78283,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85290,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89285,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94414,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97686,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99408,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99912,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99281,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97409,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93930,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88936,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84725,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77208,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.56362,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day143,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.60662,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78365,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85320,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89296,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94419,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97682,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99399,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99902,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99274,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97411,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93950,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88957,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84770,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77326,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.56930,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day144,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.61026,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78441,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85347,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89303,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94423,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97676,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99389,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99890,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99268,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97413,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93969,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88975,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84815,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77442,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.57475,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day145,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.61364,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78512,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85372,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89310,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94425,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97668,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99377,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99878,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99261,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97415,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93986,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88994,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84860,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77553,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.57999,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day146,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.61679,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78578,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85394,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89315,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94425,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97659,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99365,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99867,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99253,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97415,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94006,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.89012,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84903,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77662,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.58500,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day147,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.61972,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78639,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85414,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89321,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94426,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97650,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99353,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99856,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99244,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97416,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94021,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.89029,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84945,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77766,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.58980,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.42007,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day148,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.42007,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.42007,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.42007,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.42007,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.62243,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78696,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85432,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89323,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94424,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97641,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99341,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99843,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99237,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97417,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94037,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.89047,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84985,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77868,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.59438,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
