    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.63659,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.76817,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.82047,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.84312,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.84688,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.83312,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.79625,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.71171,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.48498,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day306,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.62589,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.76350,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.81735,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.84051,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.84435,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.83028,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.79246,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.70465,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.47491,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day307,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.61475,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.75869,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.81418,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.83786,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.84177,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.82741,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.78859,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.69736,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day308,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.60318,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.75373,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.81093,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.83518,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.83917,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.82450,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.78466,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.68984,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day309,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.59122,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.74861,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.80763,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.83246,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.83654,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.82156,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.78066,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.68207,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day310,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.57893,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.74335,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.80428,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.82970,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.83388,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.81858,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.77660,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.67407,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day311,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.56639,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.73791,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.80085,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.82690,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.83120,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.81557,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.77247,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.66583,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day312,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.55371,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.73230,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.79736,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.82408,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.82849,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.81253,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.76828,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.65737,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day313,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.54105,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.72651,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.79381,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.82122,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.82575,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.80948,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.76403,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.64868,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day314,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.52860,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.72054,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.79020,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.81833,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.82300,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.80637,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.75971,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.63979,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day315,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.51659,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.71438,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.78653,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.81541,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.82022,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.80326,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.75534,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.63072,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day316,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.50520,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.70803,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.78280,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.81246,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.81742,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.80012,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.75090,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.62148,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day317,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.49487,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.70148,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.77900,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.80948,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.81461,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.79696,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.74641,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.61210,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day318,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.48561,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.69474,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.77515,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.80648,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.81178,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.79380,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.74188,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.60263,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day319,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.47663,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.68779,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.77124,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.80345,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.80893,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.79060,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.73731,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.59310,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day320,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.68064,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.76726,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.80041,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.80608,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.78740,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.73269,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.58357,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day321,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.67329,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.76323,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.79734,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.80322,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.78419,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.72804,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.57408,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day322,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.66573,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.75915,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.79426,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.80036,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.78099,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.72337,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.56470,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day323,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.65799,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.75501,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.79117,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.79750,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.77778,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.71867,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.55549,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day324,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.65006,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.75083,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.78806,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.79464,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.77458,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.71396,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.54653,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day325,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.64196,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.74660,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.78495,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.79179,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.77139,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.70925,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.53787,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day326,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.63369,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.74232,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.78184,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.78895,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.76822,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.70456,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.52958,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day327,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.62529,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.73801,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.77873,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.78612,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.76507,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.69988,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.52174,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day328,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.61677,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.73366,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.77562,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.78332,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.76194,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.69523,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.51438,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day329,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.60815,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.72929,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.77253,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.78053,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.75885,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.69062,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.50746,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day330,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.59948,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.72490,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.76945,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.77778,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.75580,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.68608,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.50127,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day331,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.59078,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.72049,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.76639,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.77507,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.75280,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.68160,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.49561,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day332,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.58210,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.71607,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.76336,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.77239,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.74985,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.67720,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.49054,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day333,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.57347,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.71166,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.76036,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.76976,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.74696,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.67291,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.48594,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day334,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.56496,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.70726,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.75740,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.76719,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.74414,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.66873,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.48151,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day335,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.55660,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.70288,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.75448,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.76467,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.74141,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.66468,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.47747,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day336,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.54846,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.69853,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.75163,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.76221,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.73875,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.66078,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.47385,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day337,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.54058,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.69422,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.74882,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.75983,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.73619,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.65704,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day338,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.53301,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.68998,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.74609,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.75753,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.73373,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.65346,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day339,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.52580,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.68579,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.74343,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.75531,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.73139,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.65009,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day340,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.51900,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.68169,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.74085,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.75319,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.72915,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.64692,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day341,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.51264,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.67769,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.73837,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.75115,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.72705,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.64396,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day342,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.50666,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.67379,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.73597,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.74923,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.72508,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.64123,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day343,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.50129,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.67001,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.73369,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.74742,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.72325,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.63875,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day344,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.49636,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.66637,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.73152,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.74572,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.72156,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.63652,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day345,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.49193,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.66288,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.72947,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.74415,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.72004,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.63455,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day346,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.48798,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.65956,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.72755,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.74270,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.71867,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.63285,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day347,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.48418,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.65642,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.72577,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.74139,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.71747,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.63143,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day348,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.48065,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.65346,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.72413,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.74022,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.71644,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.63030,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day349,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.47746,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.65071,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.72264,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.73919,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.71559,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.62945,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day350,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.47463,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.64818,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.72131,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.73832,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.71491,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.62890,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day351,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.47212,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.64587,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.72013,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.73759,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.71442,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.62864,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day352,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.43851,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.64381,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.71913,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.73702,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.71411,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.62867,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day353,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.43851,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.64199,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.71830,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.73660,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.71399,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.62900,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day354,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.43851,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.64042,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.71764,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.73634,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.71406,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.62963,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day355,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.43851,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.63913,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.71715,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.73625,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.71431,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.63054,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day356,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.43851,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.63810,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.71685,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.73631,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.71475,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.63175,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day357,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.43851,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.63734,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.71674,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.73654,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.71537,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.63323,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day358,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.43851,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.63687,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.71680,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.73693,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.71618,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.63499,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day359,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.43851,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.63668,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.71705,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.73747,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.71716,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.63702,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day360,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.43851,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.63678,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.71748,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.73818,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.71832,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.63930,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day361,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.43851,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.63716,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.71809,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.73903,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.71964,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.64184,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day362,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.43851,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.63782,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.71888,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.74005,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.72114,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.64461,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day363,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.43851,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.63876,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.71985,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.74120,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.72278,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.64761,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.43851,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day364,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.43851,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.63998,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.72099,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.74251,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.72459,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.65082,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.47513,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day365,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.43851,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.43851,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.43851,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.43851,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.43851,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.43851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.43851,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.43851,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.43851,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.64148,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.72229,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.74395,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.72654,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.65423,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.47882,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.43851,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.43851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.43851,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.43851,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.43851,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


  Schedule:Day:Interval,
    ideal,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

  Schedule:Week:Daily,
    aim0122,                 !- Name
    aim0121,                 !- Sunday Schedule:Day Name
    aim0121,                 !- Monday Schedule:Day Name
    aim0121,                 !- Tuesday Schedule:Day Name
    aim0121,                 !- Wednesday Schedule:Day Name
    aim0121,                 !- Thursday Schedule:Day Name
    aim0121,                 !- Friday Schedule:Day Name
    aim0121,                 !- Saturday Schedule:Day Name
    aim0121,                 !- Holiday Schedule:Day Name
    aim0121,                 !- SummerDesignDay Schedule:Day Name
    aim0121,                 !- WinterDesignDay Schedule:Day Name
    aim0121,                 !- CustomDay1 Schedule:Day Name
    aim0121;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    aim0128,                 !- Name
    aim0127,                 !- Sunday Schedule:Day Name
    aim0127,                 !- Monday Schedule:Day Name
    aim0127,                 !- Tuesday Schedule:Day Name
    aim0127,                 !- Wednesday Schedule:Day Name
    aim0127,                 !- Thursday Schedule:Day Name
    aim0127,                 !- Friday Schedule:Day Name
    aim0127,                 !- Saturday Schedule:Day Name
    aim0127,                 !- Holiday Schedule:Day Name
    aim0127,                 !- SummerDesignDay Schedule:Day Name
    aim0127,                 !- WinterDesignDay Schedule:Day Name
    aim0127,                 !- CustomDay1 Schedule:Day Name
    aim0127;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    aim0402,                 !- Name
    aim0401,                 !- Sunday Schedule:Day Name
    aim0401,                 !- Monday Schedule:Day Name
    aim0401,                 !- Tuesday Schedule:Day Name
    aim0401,                 !- Wednesday Schedule:Day Name
    aim0401,                 !- Thursday Schedule:Day Name
    aim0401,                 !- Friday Schedule:Day Name
    aim0401,                 !- Saturday Schedule:Day Name
    aim0401,                 !- Holiday Schedule:Day Name
    aim0401,                 !- SummerDesignDay Schedule:Day Name
    aim0401,                 !- WinterDesignDay Schedule:Day Name
    aim0401,                 !- CustomDay1 Schedule:Day Name
    aim0401;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    aim0408,                 !- Name
    aim0407,                 !- Sunday Schedule:Day Name
    aim0407,                 !- Monday Schedule:Day Name
    aim0407,                 !- Tuesday Schedule:Day Name
    aim0407,                 !- Wednesday Schedule:Day Name
    aim0407,                 !- Thursday Schedule:Day Name
    aim0407,                 !- Friday Schedule:Day Name
    aim0407,                 !- Saturday Schedule:Day Name
    aim0407,                 !- Holiday Schedule:Day Name
    aim0407,                 !- SummerDesignDay Schedule:Day Name
    aim0407,                 !- WinterDesignDay Schedule:Day Name
    aim0407,                 !- CustomDay1 Schedule:Day Name
    aim0407;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    aim0518,                 !- Name
    aim0517,                 !- Sunday Schedule:Day Name
    aim0517,                 !- Monday Schedule:Day Name
    aim0517,                 !- Tuesday Schedule:Day Name
    aim0517,                 !- Wednesday Schedule:Day Name
    aim0517,                 !- Thursday Schedule:Day Name
    aim0517,                 !- Friday Schedule:Day Name
    aim0517,                 !- Saturday Schedule:Day Name
    aim0517,                 !- Holiday Schedule:Day Name
    aim0517,                 !- SummerDesignDay Schedule:Day Name
    aim0517,                 !- WinterDesignDay Schedule:Day Name
    aim0517,                 !- CustomDay1 Schedule:Day Name
    aim0517;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ws-57-Equip,             !- Name
    ds-201-Equip,            !- Sunday Schedule:Day Name
    ds-202-Equip,            !- Monday Schedule:Day Name
    ds-202-Equip,            !- Tuesday Schedule:Day Name
    ds-202-Equip,            !- Wednesday Schedule:Day Name
    ds-202-Equip,            !- Thursday Schedule:Day Name
    ds-202-Equip,            !- Friday Schedule:Day Name
    ds-200-Equip,            !- Saturday Schedule:Day Name
    ds-201-Equip,            !- Holiday Schedule:Day Name
    ds-202-Equip,            !- SummerDesignDay Schedule:Day Name
    ds-201-Equip,            !- WinterDesignDay Schedule:Day Name
    ds-201-Equip,            !- CustomDay1 Schedule:Day Name
    ds-201-Equip;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ws-7-Fan,                !- Name
    ds-249-Fan,              !- Sunday Schedule:Day Name
    ds-250-Fan,              !- Monday Schedule:Day Name
    ds-250-Fan,              !- Tuesday Schedule:Day Name
    ds-250-Fan,              !- Wednesday Schedule:Day Name
    ds-250-Fan,              !- Thursday Schedule:Day Name
    ds-250-Fan,              !- Friday Schedule:Day Name
    ds-248-Fan,              !- Saturday Schedule:Day Name
    ds-249-Fan,              !- Holiday Schedule:Day Name
    ds-250-Fan,              !- SummerDesignDay Schedule:Day Name
    ds-249-Fan,              !- WinterDesignDay Schedule:Day Name
    ds-249-Fan,              !- CustomDay1 Schedule:Day Name
    ds-249-Fan;              !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ws-7-FanINF,             !- Name
    ds-249-FanINF,           !- Sunday Schedule:Day Name
    ds-250-FanINF,           !- Monday Schedule:Day Name
    ds-250-FanINF,           !- Tuesday Schedule:Day Name
    ds-250-FanINF,           !- Wednesday Schedule:Day Name
    ds-250-FanINF,           !- Thursday Schedule:Day Name
    ds-250-FanINF,           !- Friday Schedule:Day Name
    ds-248-FanINF,           !- Saturday Schedule:Day Name
    ds-249-FanINF,           !- Holiday Schedule:Day Name
    ds-250-FanINF,           !- SummerDesignDay Schedule:Day Name
    ds-249-FanINF,           !- WinterDesignDay Schedule:Day Name
    ds-249-FanINF,           !- CustomDay1 Schedule:Day Name
    ds-249-FanINF;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ws-7-Temp-On-21.1-Off-18.3,  !- Name
    ds-249-Temp-On-21.1-Off-18.3,  !- Sunday Schedule:Day Name
    ds-250-Temp-On-21.1-Off-18.3,  !- Monday Schedule:Day Name
    ds-250-Temp-On-21.1-Off-18.3,  !- Tuesday Schedule:Day Name
    ds-250-Temp-On-21.1-Off-18.3,  !- Wednesday Schedule:Day Name
    ds-250-Temp-On-21.1-Off-18.3,  !- Thursday Schedule:Day Name
    ds-250-Temp-On-21.1-Off-18.3,  !- Friday Schedule:Day Name
    ds-248-Temp-On-21.1-Off-18.3,  !- Saturday Schedule:Day Name
    ds-249-Temp-On-21.1-Off-18.3,  !- Holiday Schedule:Day Name
    ds-250-Temp-On-21.1-Off-18.3,  !- SummerDesignDay Schedule:Day Name
    ds-249-Temp-On-21.1-Off-18.3,  !- WinterDesignDay Schedule:Day Name
    ds-249-Temp-On-21.1-Off-18.3,  !- CustomDay1 Schedule:Day Name
    ds-249-Temp-On-21.1-Off-18.3;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ws-7-Temp-On-23.9-Off-29.4,  !- Name
    ds-249-Temp-On-23.9-Off-29.4,  !- Sunday Schedule:Day Name
    ds-250-Temp-On-23.9-Off-29.4,  !- Monday Schedule:Day Name
    ds-250-Temp-On-23.9-Off-29.4,  !- Tuesday Schedule:Day Name
    ds-250-Temp-On-23.9-Off-29.4,  !- Wednesday Schedule:Day Name
    ds-250-Temp-On-23.9-Off-29.4,  !- Thursday Schedule:Day Name
    ds-250-Temp-On-23.9-Off-29.4,  !- Friday Schedule:Day Name
    ds-248-Temp-On-23.9-Off-29.4,  !- Saturday Schedule:Day Name
    ds-249-Temp-On-23.9-Off-29.4,  !- Holiday Schedule:Day Name
    ds-250-Temp-On-23.9-Off-29.4,  !- SummerDesignDay Schedule:Day Name
    ds-249-Temp-On-23.9-Off-29.4,  !- WinterDesignDay Schedule:Day Name
    ds-249-Temp-On-23.9-Off-29.4,  !- CustomDay1 Schedule:Day Name
    ds-249-Temp-On-23.9-Off-29.4;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ws-1-Equip,              !- Name
    ds-1-Equip,              !- Sunday Schedule:Day Name
    ds-1-Equip,              !- Monday Schedule:Day Name
    ds-1-Equip,              !- Tuesday Schedule:Day Name
    ds-1-Equip,              !- Wednesday Schedule:Day Name
    ds-1-Equip,              !- Thursday Schedule:Day Name
    ds-1-Equip,              !- Friday Schedule:Day Name
    ds-1-Equip,              !- Saturday Schedule:Day Name
    ds-1-Equip,              !- Holiday Schedule:Day Name
    ds-1-Equip,              !- SummerDesignDay Schedule:Day Name
    ds-1-Equip,              !- WinterDesignDay Schedule:Day Name
    ds-1-Equip,              !- CustomDay1 Schedule:Day Name
    ds-1-Equip;              !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ws-10-Fan,               !- Name
    ds-216-Fan,              !- Sunday Schedule:Day Name
    ds-217-Fan,              !- Monday Schedule:Day Name
    ds-217-Fan,              !- Tuesday Schedule:Day Name
    ds-217-Fan,              !- Wednesday Schedule:Day Name
    ds-217-Fan,              !- Thursday Schedule:Day Name
    ds-217-Fan,              !- Friday Schedule:Day Name
    ds-215-Fan,              !- Saturday Schedule:Day Name
    ds-216-Fan,              !- Holiday Schedule:Day Name
    ds-217-Fan,              !- SummerDesignDay Schedule:Day Name
    ds-216-Fan,              !- WinterDesignDay Schedule:Day Name
    ds-216-Fan,              !- CustomDay1 Schedule:Day Name
    ds-216-Fan;              !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ws-10-FanINF,            !- Name
    ds-216-FanINF,           !- Sunday Schedule:Day Name
    ds-217-FanINF,           !- Monday Schedule:Day Name
    ds-217-FanINF,           !- Tuesday Schedule:Day Name
    ds-217-FanINF,           !- Wednesday Schedule:Day Name
    ds-217-FanINF,           !- Thursday Schedule:Day Name
    ds-217-FanINF,           !- Friday Schedule:Day Name
    ds-215-FanINF,           !- Saturday Schedule:Day Name
    ds-216-FanINF,           !- Holiday Schedule:Day Name
    ds-217-FanINF,           !- SummerDesignDay Schedule:Day Name
    ds-216-FanINF,           !- WinterDesignDay Schedule:Day Name
    ds-216-FanINF,           !- CustomDay1 Schedule:Day Name
    ds-216-FanINF;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ws-11-Occ,               !- Name
    ds-204-Occ,              !- Sunday Schedule:Day Name
    ds-205-Occ,              !- Monday Schedule:Day Name
    ds-205-Occ,              !- Tuesday Schedule:Day Name
    ds-205-Occ,              !- Wednesday Schedule:Day Name
    ds-205-Occ,              !- Thursday Schedule:Day Name
    ds-205-Occ,              !- Friday Schedule:Day Name
    ds-203-Occ,              !- Saturday Schedule:Day Name
    ds-204-Occ,              !- Holiday Schedule:Day Name
    ds-205-Occ,              !- SummerDesignDay Schedule:Day Name
    ds-204-Occ,              !- WinterDesignDay Schedule:Day Name
    ds-204-Occ,              !- CustomDay1 Schedule:Day Name
    ds-204-Occ;              !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week1,               !- Name
    day1,                    !- Sunday Schedule:Day Name
    day2,                    !- Monday Schedule:Day Name
    day3,                    !- Tuesday Schedule:Day Name
    day4,                    !- Wednesday Schedule:Day Name
    day5,                    !- Thursday Schedule:Day Name
    day6,                    !- Friday Schedule:Day Name
    day7,                    !- Saturday Schedule:Day Name
    day1,                    !- Holiday Schedule:Day Name
    day1,                    !- SummerDesignDay Schedule:Day Name
    day1,                    !- WinterDesignDay Schedule:Day Name
    day1,                    !- CustomDay1 Schedule:Day Name
    day1;                    !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week2,               !- Name
    day8,                    !- Sunday Schedule:Day Name
    day9,                    !- Monday Schedule:Day Name
    day10,                   !- Tuesday Schedule:Day Name
    day11,                   !- Wednesday Schedule:Day Name
    day12,                   !- Thursday Schedule:Day Name
    day13,                   !- Friday Schedule:Day Name
    day14,                   !- Saturday Schedule:Day Name
    day8,                    !- Holiday Schedule:Day Name
    day8,                    !- SummerDesignDay Schedule:Day Name
    day8,                    !- WinterDesignDay Schedule:Day Name
    day8,                    !- CustomDay1 Schedule:Day Name
    day8;                    !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week3,               !- Name
    day15,                   !- Sunday Schedule:Day Name
    day16,                   !- Monday Schedule:Day Name
    day17,                   !- Tuesday Schedule:Day Name
    day18,                   !- Wednesday Schedule:Day Name
    day19,                   !- Thursday Schedule:Day Name
    day20,                   !- Friday Schedule:Day Name
    day21,                   !- Saturday Schedule:Day Name
    day15,                   !- Holiday Schedule:Day Name
    day15,                   !- SummerDesignDay Schedule:Day Name
    day15,                   !- WinterDesignDay Schedule:Day Name
    day15,                   !- CustomDay1 Schedule:Day Name
    day15;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week4,               !- Name
    day22,                   !- Sunday Schedule:Day Name
    day23,                   !- Monday Schedule:Day Name
    day24,                   !- Tuesday Schedule:Day Name
    day25,                   !- Wednesday Schedule:Day Name
    day26,                   !- Thursday Schedule:Day Name
    day27,                   !- Friday Schedule:Day Name
    day28,                   !- Saturday Schedule:Day Name
    day22,                   !- Holiday Schedule:Day Name
    day22,                   !- SummerDesignDay Schedule:Day Name
    day22,                   !- WinterDesignDay Schedule:Day Name
    day22,                   !- CustomDay1 Schedule:Day Name
    day22;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week5,               !- Name
    day29,                   !- Sunday Schedule:Day Name
    day30,                   !- Monday Schedule:Day Name
    day31,                   !- Tuesday Schedule:Day Name
    day32,                   !- Wednesday Schedule:Day Name
    day33,                   !- Thursday Schedule:Day Name
    day34,                   !- Friday Schedule:Day Name
    day35,                   !- Saturday Schedule:Day Name
    day29,                   !- Holiday Schedule:Day Name
    day29,                   !- SummerDesignDay Schedule:Day Name
    day29,                   !- WinterDesignDay Schedule:Day Name
    day29,                   !- CustomDay1 Schedule:Day Name
    day29;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week6,               !- Name
    day36,                   !- Sunday Schedule:Day Name
    day37,                   !- Monday Schedule:Day Name
    day38,                   !- Tuesday Schedule:Day Name
    day39,                   !- Wednesday Schedule:Day Name
    day40,                   !- Thursday Schedule:Day Name
    day41,                   !- Friday Schedule:Day Name
    day42,                   !- Saturday Schedule:Day Name
    day36,                   !- Holiday Schedule:Day Name
    day36,                   !- SummerDesignDay Schedule:Day Name
    day36,                   !- WinterDesignDay Schedule:Day Name
    day36,                   !- CustomDay1 Schedule:Day Name
    day36;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week7,               !- Name
    day43,                   !- Sunday Schedule:Day Name
    day44,                   !- Monday Schedule:Day Name
    day45,                   !- Tuesday Schedule:Day Name
    day46,                   !- Wednesday Schedule:Day Name
    day47,                   !- Thursday Schedule:Day Name
    day48,                   !- Friday Schedule:Day Name
    day49,                   !- Saturday Schedule:Day Name
    day43,                   !- Holiday Schedule:Day Name
    day43,                   !- SummerDesignDay Schedule:Day Name
    day43,                   !- WinterDesignDay Schedule:Day Name
    day43,                   !- CustomDay1 Schedule:Day Name
    day43;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week8,               !- Name
    day50,                   !- Sunday Schedule:Day Name
    day51,                   !- Monday Schedule:Day Name
    day52,                   !- Tuesday Schedule:Day Name
    day53,                   !- Wednesday Schedule:Day Name
    day54,                   !- Thursday Schedule:Day Name
    day55,                   !- Friday Schedule:Day Name
    day56,                   !- Saturday Schedule:Day Name
    day50,                   !- Holiday Schedule:Day Name
    day50,                   !- SummerDesignDay Schedule:Day Name
    day50,                   !- WinterDesignDay Schedule:Day Name
    day50,                   !- CustomDay1 Schedule:Day Name
    day50;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week9,               !- Name
    day57,                   !- Sunday Schedule:Day Name
    day58,                   !- Monday Schedule:Day Name
    day59,                   !- Tuesday Schedule:Day Name
    day60,                   !- Wednesday Schedule:Day Name
    day61,                   !- Thursday Schedule:Day Name
    day62,                   !- Friday Schedule:Day Name
    day63,                   !- Saturday Schedule:Day Name
    day57,                   !- Holiday Schedule:Day Name
    day57,                   !- SummerDesignDay Schedule:Day Name
    day57,                   !- WinterDesignDay Schedule:Day Name
    day57,                   !- CustomDay1 Schedule:Day Name
    day57;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week10,              !- Name
    day64,                   !- Sunday Schedule:Day Name
    day65,                   !- Monday Schedule:Day Name
    day66,                   !- Tuesday Schedule:Day Name
    day67,                   !- Wednesday Schedule:Day Name
    day68,                   !- Thursday Schedule:Day Name
    day69,                   !- Friday Schedule:Day Name
    day70,                   !- Saturday Schedule:Day Name
    day64,                   !- Holiday Schedule:Day Name
    day64,                   !- SummerDesignDay Schedule:Day Name
    day64,                   !- WinterDesignDay Schedule:Day Name
    day64,                   !- CustomDay1 Schedule:Day Name
    day64;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week11,              !- Name
    day71,                   !- Sunday Schedule:Day Name
    day72,                   !- Monday Schedule:Day Name
    day73,                   !- Tuesday Schedule:Day Name
    day74,                   !- Wednesday Schedule:Day Name
    day75,                   !- Thursday Schedule:Day Name
    day76,                   !- Friday Schedule:Day Name
    day77,                   !- Saturday Schedule:Day Name
    day71,                   !- Holiday Schedule:Day Name
    day71,                   !- SummerDesignDay Schedule:Day Name
    day71,                   !- WinterDesignDay Schedule:Day Name
    day71,                   !- CustomDay1 Schedule:Day Name
    day71;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week12,              !- Name
    day78,                   !- Sunday Schedule:Day Name
    day79,                   !- Monday Schedule:Day Name
    day80,                   !- Tuesday Schedule:Day Name
    day81,                   !- Wednesday Schedule:Day Name
    day82,                   !- Thursday Schedule:Day Name
    day83,                   !- Friday Schedule:Day Name
    day84,                   !- Saturday Schedule:Day Name
    day78,                   !- Holiday Schedule:Day Name
    day78,                   !- SummerDesignDay Schedule:Day Name
    day78,                   !- WinterDesignDay Schedule:Day Name
    day78,                   !- CustomDay1 Schedule:Day Name
    day78;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week13,              !- Name
    day85,                   !- Sunday Schedule:Day Name
    day86,                   !- Monday Schedule:Day Name
    day87,                   !- Tuesday Schedule:Day Name
    day88,                   !- Wednesday Schedule:Day Name
    day89,                   !- Thursday Schedule:Day Name
    day90,                   !- Friday Schedule:Day Name
    day91,                   !- Saturday Schedule:Day Name
    day85,                   !- Holiday Schedule:Day Name
    day85,                   !- SummerDesignDay Schedule:Day Name
    day85,                   !- WinterDesignDay Schedule:Day Name
    day85,                   !- CustomDay1 Schedule:Day Name
    day85;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week14,              !- Name
    day92,                   !- Sunday Schedule:Day Name
    day93,                   !- Monday Schedule:Day Name
    day94,                   !- Tuesday Schedule:Day Name
    day95,                   !- Wednesday Schedule:Day Name
    day96,                   !- Thursday Schedule:Day Name
    day97,                   !- Friday Schedule:Day Name
    day98,                   !- Saturday Schedule:Day Name
    day92,                   !- Holiday Schedule:Day Name
    day92,                   !- SummerDesignDay Schedule:Day Name
    day92,                   !- WinterDesignDay Schedule:Day Name
    day92,                   !- CustomDay1 Schedule:Day Name
    day92;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week15,              !- Name
    day99,                   !- Sunday Schedule:Day Name
    day100,                  !- Monday Schedule:Day Name
    day101,                  !- Tuesday Schedule:Day Name
    day102,                  !- Wednesday Schedule:Day Name
    day103,                  !- Thursday Schedule:Day Name
    day104,                  !- Friday Schedule:Day Name
    day105,                  !- Saturday Schedule:Day Name
    day99,                   !- Holiday Schedule:Day Name
    day99,                   !- SummerDesignDay Schedule:Day Name
    day99,                   !- WinterDesignDay Schedule:Day Name
    day99,                   !- CustomDay1 Schedule:Day Name
    day99;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week16,              !- Name
    day106,                  !- Sunday Schedule:Day Name
    day107,                  !- Monday Schedule:Day Name
    day108,                  !- Tuesday Schedule:Day Name
    day109,                  !- Wednesday Schedule:Day Name
    day110,                  !- Thursday Schedule:Day Name
    day111,                  !- Friday Schedule:Day Name
    day112,                  !- Saturday Schedule:Day Name
    day106,                  !- Holiday Schedule:Day Name
    day106,                  !- SummerDesignDay Schedule:Day Name
    day106,                  !- WinterDesignDay Schedule:Day Name
    day106,                  !- CustomDay1 Schedule:Day Name
    day106;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week17,              !- Name
    day113,                  !- Sunday Schedule:Day Name
    day114,                  !- Monday Schedule:Day Name
    day115,                  !- Tuesday Schedule:Day Name
    day116,                  !- Wednesday Schedule:Day Name
    day117,                  !- Thursday Schedule:Day Name
    day118,                  !- Friday Schedule:Day Name
    day119,                  !- Saturday Schedule:Day Name
    day113,                  !- Holiday Schedule:Day Name
    day113,                  !- SummerDesignDay Schedule:Day Name
    day113,                  !- WinterDesignDay Schedule:Day Name
    day113,                  !- CustomDay1 Schedule:Day Name
    day113;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week18,              !- Name
    day120,                  !- Sunday Schedule:Day Name
    day121,                  !- Monday Schedule:Day Name
    day122,                  !- Tuesday Schedule:Day Name
    day123,                  !- Wednesday Schedule:Day Name
    day124,                  !- Thursday Schedule:Day Name
    day125,                  !- Friday Schedule:Day Name
    day126,                  !- Saturday Schedule:Day Name
    day120,                  !- Holiday Schedule:Day Name
    day120,                  !- SummerDesignDay Schedule:Day Name
    day120,                  !- WinterDesignDay Schedule:Day Name
    day120,                  !- CustomDay1 Schedule:Day Name
    day120;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week19,              !- Name
    day127,                  !- Sunday Schedule:Day Name
    day128,                  !- Monday Schedule:Day Name
    day129,                  !- Tuesday Schedule:Day Name
    day130,                  !- Wednesday Schedule:Day Name
    day131,                  !- Thursday Schedule:Day Name
    day132,                  !- Friday Schedule:Day Name
    day133,                  !- Saturday Schedule:Day Name
    day127,                  !- Holiday Schedule:Day Name
    day127,                  !- SummerDesignDay Schedule:Day Name
    day127,                  !- WinterDesignDay Schedule:Day Name
    day127,                  !- CustomDay1 Schedule:Day Name
    day127;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week20,              !- Name
    day134,                  !- Sunday Schedule:Day Name
    day135,                  !- Monday Schedule:Day Name
    day136,                  !- Tuesday Schedule:Day Name
    day137,                  !- Wednesday Schedule:Day Name
    day138,                  !- Thursday Schedule:Day Name
    day139,                  !- Friday Schedule:Day Name
    day140,                  !- Saturday Schedule:Day Name
    day134,                  !- Holiday Schedule:Day Name
    day134,                  !- SummerDesignDay Schedule:Day Name
    day134,                  !- WinterDesignDay Schedule:Day Name
    day134,                  !- CustomDay1 Schedule:Day Name
    day134;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week21,              !- Name
    day141,                  !- Sunday Schedule:Day Name
    day142,                  !- Monday Schedule:Day Name
    day143,                  !- Tuesday Schedule:Day Name
    day144,                  !- Wednesday Schedule:Day Name
    day145,                  !- Thursday Schedule:Day Name
    day146,                  !- Friday Schedule:Day Name
    day147,                  !- Saturday Schedule:Day Name
    day141,                  !- Holiday Schedule:Day Name
    day141,                  !- SummerDesignDay Schedule:Day Name
    day141,                  !- WinterDesignDay Schedule:Day Name
    day141,                  !- CustomDay1 Schedule:Day Name
    day141;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week22,              !- Name
    day148,                  !- Sunday Schedule:Day Name
    day149,                  !- Monday Schedule:Day Name
    day150,                  !- Tuesday Schedule:Day Name
    day151,                  !- Wednesday Schedule:Day Name
    day152,                  !- Thursday Schedule:Day Name
    day153,                  !- Friday Schedule:Day Name
    day154,                  !- Saturday Schedule:Day Name
    day148,                  !- Holiday Schedule:Day Name
    day148,                  !- SummerDesignDay Schedule:Day Name
    day148,                  !- WinterDesignDay Schedule:Day Name
    day148,                  !- CustomDay1 Schedule:Day Name
    day148;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week23,              !- Name
    day155,                  !- Sunday Schedule:Day Name
    day156,                  !- Monday Schedule:Day Name
    day157,                  !- Tuesday Schedule:Day Name
    day158,                  !- Wednesday Schedule:Day Name
    day159,                  !- Thursday Schedule:Day Name
    day160,                  !- Friday Schedule:Day Name
    day161,                  !- Saturday Schedule:Day Name
    day155,                  !- Holiday Schedule:Day Name
    day155,                  !- SummerDesignDay Schedule:Day Name
    day155,                  !- WinterDesignDay Schedule:Day Name
    day155,                  !- CustomDay1 Schedule:Day Name
    day155;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week24,              !- Name
    day162,                  !- Sunday Schedule:Day Name
    day163,                  !- Monday Schedule:Day Name
    day164,                  !- Tuesday Schedule:Day Name
    day165,                  !- Wednesday Schedule:Day Name
    day166,                  !- Thursday Schedule:Day Name
    day167,                  !- Friday Schedule:Day Name
    day168,                  !- Saturday Schedule:Day Name
    day162,                  !- Holiday Schedule:Day Name
    day162,                  !- SummerDesignDay Schedule:Day Name
    day162,                  !- WinterDesignDay Schedule:Day Name
    day162,                  !- CustomDay1 Schedule:Day Name
    day162;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week25,              !- Name
    day169,                  !- Sunday Schedule:Day Name
    day170,                  !- Monday Schedule:Day Name
    day171,                  !- Tuesday Schedule:Day Name
    day172,                  !- Wednesday Schedule:Day Name
    day173,                  !- Thursday Schedule:Day Name
    day174,                  !- Friday Schedule:Day Name
    day175,                  !- Saturday Schedule:Day Name
    day169,                  !- Holiday Schedule:Day Name
    day169,                  !- SummerDesignDay Schedule:Day Name
    day169,                  !- WinterDesignDay Schedule:Day Name
    day169,                  !- CustomDay1 Schedule:Day Name
    day169;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week26,              !- Name
    day176,                  !- Sunday Schedule:Day Name
    day177,                  !- Monday Schedule:Day Name
    day178,                  !- Tuesday Schedule:Day Name
    day179,                  !- Wednesday Schedule:Day Name
    day180,                  !- Thursday Schedule:Day Name
    day181,                  !- Friday Schedule:Day Name
    day182,                  !- Saturday Schedule:Day Name
    day176,                  !- Holiday Schedule:Day Name
    day176,                  !- SummerDesignDay Schedule:Day Name
    day176,                  !- WinterDesignDay Schedule:Day Name
    day176,                  !- CustomDay1 Schedule:Day Name
    day176;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week27,              !- Name
    day183,                  !- Sunday Schedule:Day Name
    day184,                  !- Monday Schedule:Day Name
    day185,                  !- Tuesday Schedule:Day Name
    day186,                  !- Wednesday Schedule:Day Name
    day187,                  !- Thursday Schedule:Day Name
    day188,                  !- Friday Schedule:Day Name
    day189,                  !- Saturday Schedule:Day Name
    day183,                  !- Holiday Schedule:Day Name
    day183,                  !- SummerDesignDay Schedule:Day Name
    day183,                  !- WinterDesignDay Schedule:Day Name
    day183,                  !- CustomDay1 Schedule:Day Name
    day183;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week28,              !- Name
    day190,                  !- Sunday Schedule:Day Name
    day191,                  !- Monday Schedule:Day Name
    day192,                  !- Tuesday Schedule:Day Name
    day193,                  !- Wednesday Schedule:Day Name
    day194,                  !- Thursday Schedule:Day Name
    day195,                  !- Friday Schedule:Day Name
    day196,                  !- Saturday Schedule:Day Name
    day190,                  !- Holiday Schedule:Day Name
    day190,                  !- SummerDesignDay Schedule:Day Name
    day190,                  !- WinterDesignDay Schedule:Day Name
    day190,                  !- CustomDay1 Schedule:Day Name
    day190;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week29,              !- Name
    day197,                  !- Sunday Schedule:Day Name
    day198,                  !- Monday Schedule:Day Name
    day199,                  !- Tuesday Schedule:Day Name
    day200,                  !- Wednesday Schedule:Day Name
    day201,                  !- Thursday Schedule:Day Name
    day202,                  !- Friday Schedule:Day Name
    day203,                  !- Saturday Schedule:Day Name
    day197,                  !- Holiday Schedule:Day Name
    day197,                  !- SummerDesignDay Schedule:Day Name
    day197,                  !- WinterDesignDay Schedule:Day Name
    day197,                  !- CustomDay1 Schedule:Day Name
    day197;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week30,              !- Name
    day204,                  !- Sunday Schedule:Day Name
    day205,                  !- Monday Schedule:Day Name
    day206,                  !- Tuesday Schedule:Day Name
    day207,                  !- Wednesday Schedule:Day Name
    day208,                  !- Thursday Schedule:Day Name
    day209,                  !- Friday Schedule:Day Name
    day210,                  !- Saturday Schedule:Day Name
    day204,                  !- Holiday Schedule:Day Name
    day204,                  !- SummerDesignDay Schedule:Day Name
    day204,                  !- WinterDesignDay Schedule:Day Name
    day204,                  !- CustomDay1 Schedule:Day Name
    day204;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week31,              !- Name
    day211,                  !- Sunday Schedule:Day Name
    day212,                  !- Monday Schedule:Day Name
    day213,                  !- Tuesday Schedule:Day Name
    day214,                  !- Wednesday Schedule:Day Name
    day215,                  !- Thursday Schedule:Day Name
    day216,                  !- Friday Schedule:Day Name
    day217,                  !- Saturday Schedule:Day Name
    day211,                  !- Holiday Schedule:Day Name
    day211,                  !- SummerDesignDay Schedule:Day Name
    day211,                  !- WinterDesignDay Schedule:Day Name
    day211,                  !- CustomDay1 Schedule:Day Name
    day211;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week32,              !- Name
    day218,                  !- Sunday Schedule:Day Name
    day219,                  !- Monday Schedule:Day Name
    day220,                  !- Tuesday Schedule:Day Name
    day221,                  !- Wednesday Schedule:Day Name
    day222,                  !- Thursday Schedule:Day Name
    day223,                  !- Friday Schedule:Day Name
    day224,                  !- Saturday Schedule:Day Name
    day218,                  !- Holiday Schedule:Day Name
    day218,                  !- SummerDesignDay Schedule:Day Name
    day218,                  !- WinterDesignDay Schedule:Day Name
    day218,                  !- CustomDay1 Schedule:Day Name
    day218;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week33,              !- Name
    day225,                  !- Sunday Schedule:Day Name
    day226,                  !- Monday Schedule:Day Name
    day227,                  !- Tuesday Schedule:Day Name
    day228,                  !- Wednesday Schedule:Day Name
    day229,                  !- Thursday Schedule:Day Name
    day230,                  !- Friday Schedule:Day Name
    day231,                  !- Saturday Schedule:Day Name
    day225,                  !- Holiday Schedule:Day Name
    day225,                  !- SummerDesignDay Schedule:Day Name
    day225,                  !- WinterDesignDay Schedule:Day Name
    day225,                  !- CustomDay1 Schedule:Day Name
    day225;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week34,              !- Name
    day232,                  !- Sunday Schedule:Day Name
    day233,                  !- Monday Schedule:Day Name
    day234,                  !- Tuesday Schedule:Day Name
    day235,                  !- Wednesday Schedule:Day Name
    day236,                  !- Thursday Schedule:Day Name
    day237,                  !- Friday Schedule:Day Name
    day238,                  !- Saturday Schedule:Day Name
    day232,                  !- Holiday Schedule:Day Name
    day232,                  !- SummerDesignDay Schedule:Day Name
    day232,                  !- WinterDesignDay Schedule:Day Name
    day232,                  !- CustomDay1 Schedule:Day Name
    day232;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week35,              !- Name
    day239,                  !- Sunday Schedule:Day Name
    day240,                  !- Monday Schedule:Day Name
    day241,                  !- Tuesday Schedule:Day Name
    day242,                  !- Wednesday Schedule:Day Name
    day243,                  !- Thursday Schedule:Day Name
    day244,                  !- Friday Schedule:Day Name
    day245,                  !- Saturday Schedule:Day Name
    day239,                  !- Holiday Schedule:Day Name
    day239,                  !- SummerDesignDay Schedule:Day Name
    day239,                  !- WinterDesignDay Schedule:Day Name
    day239,                  !- CustomDay1 Schedule:Day Name
    day239;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week36,              !- Name
    day246,                  !- Sunday Schedule:Day Name
    day247,                  !- Monday Schedule:Day Name
    day248,                  !- Tuesday Schedule:Day Name
    day249,                  !- Wednesday Schedule:Day Name
    day250,                  !- Thursday Schedule:Day Name
    day251,                  !- Friday Schedule:Day Name
    day252,                  !- Saturday Schedule:Day Name
    day246,                  !- Holiday Schedule:Day Name
    day246,                  !- SummerDesignDay Schedule:Day Name
    day246,                  !- WinterDesignDay Schedule:Day Name
    day246,                  !- CustomDay1 Schedule:Day Name
    day246;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week37,              !- Name
    day253,                  !- Sunday Schedule:Day Name
    day254,                  !- Monday Schedule:Day Name
    day255,                  !- Tuesday Schedule:Day Name
    day256,                  !- Wednesday Schedule:Day Name
    day257,                  !- Thursday Schedule:Day Name
    day258,                  !- Friday Schedule:Day Name
    day259,                  !- Saturday Schedule:Day Name
    day253,                  !- Holiday Schedule:Day Name
    day253,                  !- SummerDesignDay Schedule:Day Name
    day253,                  !- WinterDesignDay Schedule:Day Name
    day253,                  !- CustomDay1 Schedule:Day Name
    day253;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week38,              !- Name
    day260,                  !- Sunday Schedule:Day Name
    day261,                  !- Monday Schedule:Day Name
    day262,                  !- Tuesday Schedule:Day Name
    day263,                  !- Wednesday Schedule:Day Name
    day264,                  !- Thursday Schedule:Day Name
    day265,                  !- Friday Schedule:Day Name
    day266,                  !- Saturday Schedule:Day Name
    day260,                  !- Holiday Schedule:Day Name
    day260,                  !- SummerDesignDay Schedule:Day Name
    day260,                  !- WinterDesignDay Schedule:Day Name
    day260,                  !- CustomDay1 Schedule:Day Name
    day260;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week39,              !- Name
    day267,                  !- Sunday Schedule:Day Name
    day268,                  !- Monday Schedule:Day Name
    day269,                  !- Tuesday Schedule:Day Name
    day270,                  !- Wednesday Schedule:Day Name
    day271,                  !- Thursday Schedule:Day Name
    day272,                  !- Friday Schedule:Day Name
    day273,                  !- Saturday Schedule:Day Name
    day267,                  !- Holiday Schedule:Day Name
    day267,                  !- SummerDesignDay Schedule:Day Name
    day267,                  !- WinterDesignDay Schedule:Day Name
    day267,                  !- CustomDay1 Schedule:Day Name
    day267;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week40,              !- Name
    day274,                  !- Sunday Schedule:Day Name
    day275,                  !- Monday Schedule:Day Name
    day276,                  !- Tuesday Schedule:Day Name
    day277,                  !- Wednesday Schedule:Day Name
    day278,                  !- Thursday Schedule:Day Name
    day279,                  !- Friday Schedule:Day Name
    day280,                  !- Saturday Schedule:Day Name
    day274,                  !- Holiday Schedule:Day Name
    day274,                  !- SummerDesignDay Schedule:Day Name
    day274,                  !- WinterDesignDay Schedule:Day Name
    day274,                  !- CustomDay1 Schedule:Day Name
    day274;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week41,              !- Name
    day281,                  !- Sunday Schedule:Day Name
    day282,                  !- Monday Schedule:Day Name
    day283,                  !- Tuesday Schedule:Day Name
    day284,                  !- Wednesday Schedule:Day Name
    day285,                  !- Thursday Schedule:Day Name
    day286,                  !- Friday Schedule:Day Name
    day287,                  !- Saturday Schedule:Day Name
    day281,                  !- Holiday Schedule:Day Name
    day281,                  !- SummerDesignDay Schedule:Day Name
    day281,                  !- WinterDesignDay Schedule:Day Name
    day281,                  !- CustomDay1 Schedule:Day Name
    day281;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week42,              !- Name
    day288,                  !- Sunday Schedule:Day Name
    day289,                  !- Monday Schedule:Day Name
    day290,                  !- Tuesday Schedule:Day Name
    day291,                  !- Wednesday Schedule:Day Name
    day292,                  !- Thursday Schedule:Day Name
    day293,                  !- Friday Schedule:Day Name
    day294,                  !- Saturday Schedule:Day Name
    day288,                  !- Holiday Schedule:Day Name
    day288,                  !- SummerDesignDay Schedule:Day Name
    day288,                  !- WinterDesignDay Schedule:Day Name
    day288,                  !- CustomDay1 Schedule:Day Name
    day288;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week43,              !- Name
    day295,                  !- Sunday Schedule:Day Name
    day296,                  !- Monday Schedule:Day Name
    day297,                  !- Tuesday Schedule:Day Name
    day298,                  !- Wednesday Schedule:Day Name
    day299,                  !- Thursday Schedule:Day Name
    day300,                  !- Friday Schedule:Day Name
    day301,                  !- Saturday Schedule:Day Name
    day295,                  !- Holiday Schedule:Day Name
    day295,                  !- SummerDesignDay Schedule:Day Name
    day295,                  !- WinterDesignDay Schedule:Day Name
    day295,                  !- CustomDay1 Schedule:Day Name
    day295;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week44,              !- Name
    day302,                  !- Sunday Schedule:Day Name
    day303,                  !- Monday Schedule:Day Name
    day304,                  !- Tuesday Schedule:Day Name
    day305,                  !- Wednesday Schedule:Day Name
    day306,                  !- Thursday Schedule:Day Name
    day307,                  !- Friday Schedule:Day Name
    day308,                  !- Saturday Schedule:Day Name
    day302,                  !- Holiday Schedule:Day Name
    day302,                  !- SummerDesignDay Schedule:Day Name
    day302,                  !- WinterDesignDay Schedule:Day Name
    day302,                  !- CustomDay1 Schedule:Day Name
    day302;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week45,              !- Name
    day309,                  !- Sunday Schedule:Day Name
    day310,                  !- Monday Schedule:Day Name
    day311,                  !- Tuesday Schedule:Day Name
    day312,                  !- Wednesday Schedule:Day Name
    day313,                  !- Thursday Schedule:Day Name
    day314,                  !- Friday Schedule:Day Name
    day315,                  !- Saturday Schedule:Day Name
    day309,                  !- Holiday Schedule:Day Name
    day309,                  !- SummerDesignDay Schedule:Day Name
    day309,                  !- WinterDesignDay Schedule:Day Name
    day309,                  !- CustomDay1 Schedule:Day Name
    day309;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week46,              !- Name
    day316,                  !- Sunday Schedule:Day Name
    day317,                  !- Monday Schedule:Day Name
    day318,                  !- Tuesday Schedule:Day Name
    day319,                  !- Wednesday Schedule:Day Name
    day320,                  !- Thursday Schedule:Day Name
    day321,                  !- Friday Schedule:Day Name
    day322,                  !- Saturday Schedule:Day Name
    day316,                  !- Holiday Schedule:Day Name
    day316,                  !- SummerDesignDay Schedule:Day Name
    day316,                  !- WinterDesignDay Schedule:Day Name
    day316,                  !- CustomDay1 Schedule:Day Name
    day316;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week47,              !- Name
    day323,                  !- Sunday Schedule:Day Name
    day324,                  !- Monday Schedule:Day Name
    day325,                  !- Tuesday Schedule:Day Name
    day326,                  !- Wednesday Schedule:Day Name
    day327,                  !- Thursday Schedule:Day Name
    day328,                  !- Friday Schedule:Day Name
    day329,                  !- Saturday Schedule:Day Name
    day323,                  !- Holiday Schedule:Day Name
    day323,                  !- SummerDesignDay Schedule:Day Name
    day323,                  !- WinterDesignDay Schedule:Day Name
    day323,                  !- CustomDay1 Schedule:Day Name
    day323;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week48,              !- Name
    day330,                  !- Sunday Schedule:Day Name
    day331,                  !- Monday Schedule:Day Name
    day332,                  !- Tuesday Schedule:Day Name
    day333,                  !- Wednesday Schedule:Day Name
    day334,                  !- Thursday Schedule:Day Name
    day335,                  !- Friday Schedule:Day Name
    day336,                  !- Saturday Schedule:Day Name
    day330,                  !- Holiday Schedule:Day Name
    day330,                  !- SummerDesignDay Schedule:Day Name
    day330,                  !- WinterDesignDay Schedule:Day Name
    day330,                  !- CustomDay1 Schedule:Day Name
    day330;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week49,              !- Name
    day337,                  !- Sunday Schedule:Day Name
    day338,                  !- Monday Schedule:Day Name
    day339,                  !- Tuesday Schedule:Day Name
    day340,                  !- Wednesday Schedule:Day Name
    day341,                  !- Thursday Schedule:Day Name
    day342,                  !- Friday Schedule:Day Name
    day343,                  !- Saturday Schedule:Day Name
    day337,                  !- Holiday Schedule:Day Name
    day337,                  !- SummerDesignDay Schedule:Day Name
    day337,                  !- WinterDesignDay Schedule:Day Name
    day337,                  !- CustomDay1 Schedule:Day Name
    day337;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week50,              !- Name
    day344,                  !- Sunday Schedule:Day Name
    day345,                  !- Monday Schedule:Day Name
    day346,                  !- Tuesday Schedule:Day Name
    day347,                  !- Wednesday Schedule:Day Name
    day348,                  !- Thursday Schedule:Day Name
    day349,                  !- Friday Schedule:Day Name
    day350,                  !- Saturday Schedule:Day Name
    day344,                  !- Holiday Schedule:Day Name
    day344,                  !- SummerDesignDay Schedule:Day Name
    day344,                  !- WinterDesignDay Schedule:Day Name
    day344,                  !- CustomDay1 Schedule:Day Name
    day344;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week51,              !- Name
    day351,                  !- Sunday Schedule:Day Name
    day352,                  !- Monday Schedule:Day Name
    day353,                  !- Tuesday Schedule:Day Name
    day354,                  !- Wednesday Schedule:Day Name
    day355,                  !- Thursday Schedule:Day Name
    day356,                  !- Friday Schedule:Day Name
    day357,                  !- Saturday Schedule:Day Name
    day351,                  !- Holiday Schedule:Day Name
    day351,                  !- SummerDesignDay Schedule:Day Name
    day351,                  !- WinterDesignDay Schedule:Day Name
    day351,                  !- CustomDay1 Schedule:Day Name
    day351;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week52,              !- Name
    day358,                  !- Sunday Schedule:Day Name
    day359,                  !- Monday Schedule:Day Name
    day360,                  !- Tuesday Schedule:Day Name
    day361,                  !- Wednesday Schedule:Day Name
    day362,                  !- Thursday Schedule:Day Name
    day363,                  !- Friday Schedule:Day Name
    day364,                  !- Saturday Schedule:Day Name
    day358,                  !- Holiday Schedule:Day Name
    day358,                  !- SummerDesignDay Schedule:Day Name
    day358,                  !- WinterDesignDay Schedule:Day Name
    day358,                  !- CustomDay1 Schedule:Day Name
    day358;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Jan_Week53,              !- Name
    day365,                  !- Sunday Schedule:Day Name
    day365,                  !- Monday Schedule:Day Name
    day365,                  !- Tuesday Schedule:Day Name
    day365,                  !- Wednesday Schedule:Day Name
    day365,                  !- Thursday Schedule:Day Name
    day365,                  !- Friday Schedule:Day Name
    day365,                  !- Saturday Schedule:Day Name
    day365,                  !- Holiday Schedule:Day Name
    day365,                  !- SummerDesignDay Schedule:Day Name
    day365,                  !- WinterDesignDay Schedule:Day Name
    day365,                  !- CustomDay1 Schedule:Day Name
    day365;                  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    hvac,                    !- Name
    ideal,                   !- Sunday Schedule:Day Name
    ideal,                   !- Monday Schedule:Day Name
    ideal,                   !- Tuesday Schedule:Day Name
    ideal,                   !- Wednesday Schedule:Day Name
    ideal,                   !- Thursday Schedule:Day Name
    ideal,                   !- Friday Schedule:Day Name
    ideal,                   !- Saturday Schedule:Day Name
    ideal,                   !- Holiday Schedule:Day Name
    ideal,                   !- SummerDesignDay Schedule:Day Name
    ideal,                   !- WinterDesignDay Schedule:Day Name
    ideal,                   !- CustomDay1 Schedule:Day Name
    ideal;                   !- CustomDay2 Schedule:Day Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

  Schedule:Year,
    aim0124,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    aim0122,                 !- Schedule:Week Name 1
    01,                      !- Start Month 1
    01,                      !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    aim0130,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    aim0128,                 !- Schedule:Week Name 1
    01,                      !- Start Month 1
    01,                      !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    aim0404,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    aim0402,                 !- Schedule:Week Name 1
    01,                      !- Start Month 1
    01,                      !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    aim0410,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    aim0408,                 !- Schedule:Week Name 1
    01,                      !- Start Month 1
    01,                      !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    aim0520,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    aim0518,                 !- Schedule:Week Name 1
    01,                      !- Start Month 1
    01,                      !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    EquipSched-6,            !- Name
    Fraction,                !- Schedule Type Limits Name
    ws-57-Equip,             !- Schedule:Week Name 1
    01,                      !- Start Month 1
    01,                      !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    FanSch-15,               !- Name
    OnOff,                   !- Schedule Type Limits Name
    ws-7-Fan,                !- Schedule:Week Name 1
    01,                      !- Start Month 1
    01,                      !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    FanSch-15INF,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    ws-7-FanINF,             !- Schedule:Week Name 1
    01,                      !- Start Month 1
    01,                      !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Heatsched-9,             !- Name
    Temp,                    !- Schedule Type Limits Name
    ws-7-Temp-On-21.1-Off-18.3,  !- Schedule:Week Name 1
    01,                      !- Start Month 1
    01,                      !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Coolsched-9,             !- Name
    Temp,                    !- Schedule Type Limits Name
    ws-7-Temp-On-23.9-Off-29.4,  !- Schedule:Week Name 1
    01,                      !- Start Month 1
    01,                      !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    EquipSched-4,            !- Name
    Fraction,                !- Schedule Type Limits Name
    ws-1-Equip,              !- Schedule:Week Name 1
    01,                      !- Start Month 1
    01,                      !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    FanSch-18,               !- Name
    OnOff,                   !- Schedule Type Limits Name
    ws-10-Fan,               !- Schedule:Week Name 1
    01,                      !- Start Month 1
    01,                      !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    FanSch-18INF,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    ws-10-FanINF,            !- Schedule:Week Name 1
    01,                      !- Start Month 1
    01,                      !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    DHWSchedule-19,          !- Name
    Fraction,                !- Schedule Type Limits Name
    ws-11-Occ,               !- Schedule:Week Name 1
    01,                      !- Start Month 1
    01,                      !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Lights,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    Jan_Week1,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    7,                       !- End Day 1
    Jan_Week2,               !- Schedule:Week Name 2
    1,                       !- Start Month 2
    8,                       !- Start Day 2
    1,                       !- End Month 2
    14,                      !- End Day 2
    Jan_Week3,               !- Schedule:Week Name 3
    1,                       !- Start Month 3
    15,                      !- Start Day 3
    1,                       !- End Month 3
    21,                      !- End Day 3
    Jan_Week4,               !- Schedule:Week Name 4
    1,                       !- Start Month 4
    22,                      !- Start Day 4
    1,                       !- End Month 4
    28,                      !- End Day 4
    Jan_Week5,               !- Schedule:Week Name 5
    1,                       !- Start Month 5
    29,                      !- Start Day 5
    2,                       !- End Month 5
    4,                       !- End Day 5
    Jan_Week6,               !- Schedule:Week Name 6
    2,                       !- Start Month 6
    5,                       !- Start Day 6
    2,                       !- End Month 6
    11,                      !- End Day 6
    Jan_Week7,               !- Schedule:Week Name 7
    2,                       !- Start Month 7
    12,                      !- Start Day 7
    2,                       !- End Month 7
    18,                      !- End Day 7
    Jan_Week8,               !- Schedule:Week Name 8
    2,                       !- Start Month 8
    19,                      !- Start Day 8
    2,                       !- End Month 8
    25,                      !- End Day 8
    Jan_Week9,               !- Schedule:Week Name 9
    2,                       !- Start Month 9
    26,                      !- Start Day 9
    3,                       !- End Month 9
    3,                       !- End Day 9
    Jan_Week10,              !- Schedule:Week Name 10
    3,                       !- Start Month 10
    4,                       !- Start Day 10
    3,                       !- End Month 10
    10,                      !- End Day 10
    Jan_Week11,              !- Schedule:Week Name 11
    3,                       !- Start Month 11
    11,                      !- Start Day 11
    3,                       !- End Month 11
    17,                      !- End Day 11
    Jan_Week12,              !- Schedule:Week Name 12
    3,                       !- Start Month 12
    18,                      !- Start Day 12
    3,                       !- End Month 12
    24,                      !- End Day 12
    Jan_Week13,              !- Schedule:Week Name 13
    3,                       !- Start Month 13
    25,                      !- Start Day 13
    3,                       !- End Month 13
    31,                      !- End Day 13
    Jan_Week14,              !- Schedule:Week Name 14
    4,                       !- Start Month 14
    1,                       !- Start Day 14
    4,                       !- End Month 14
    7,                       !- End Day 14
    Jan_Week15,              !- Schedule:Week Name 15
    4,                       !- Start Month 15
    8,                       !- Start Day 15
    4,                       !- End Month 15
    14,                      !- End Day 15
    Jan_Week16,              !- Schedule:Week Name 16
    4,                       !- Start Month 16
    15,                      !- Start Day 16
    4,                       !- End Month 16
    21,                      !- End Day 16
    Jan_Week17,              !- Schedule:Week Name 17
    4,                       !- Start Month 17
    22,                      !- Start Day 17
    4,                       !- End Month 17
    28,                      !- End Day 17
    Jan_Week18,              !- Schedule:Week Name 18
    4,                       !- Start Month 18
    29,                      !- Start Day 18
    5,                       !- End Month 18
    5,                       !- End Day 18
    Jan_Week19,              !- Schedule:Week Name 19
    5,                       !- Start Month 19
    6,                       !- Start Day 19
    5,                       !- End Month 19
    11,                      !- End Day 19
    Jan_Week20,              !- Schedule:Week Name 20
    5,                       !- Start Month 20
    12,                      !- Start Day 20
    5,                       !- End Month 20
    18,                      !- End Day 20
    Jan_Week21,              !- Schedule:Week Name 21
    5,                       !- Start Month 21
    19,                      !- Start Day 21
    5,                       !- End Month 21
    26,                      !- End Day 21
    Jan_Week22,              !- Schedule:Week Name 22
    5,                       !- Start Month 22
    27,                      !- Start Day 22
    6,                       !- End Month 22
    2,                       !- End Day 22
    Jan_Week23,              !- Schedule:Week Name 23
    6,                       !- Start Month 23
    3,                       !- Start Day 23
    6,                       !- End Month 23
    9,                       !- End Day 23
    Jan_Week24,              !- Schedule:Week Name 24
    6,                       !- Start Month 24
    10,                      !- Start Day 24
    6,                       !- End Month 24
    16,                      !- End Day 24
    Jan_Week25,              !- Schedule:Week Name 25
    6,                       !- Start Month 25
    17,                      !- Start Day 25
    6,                       !- End Month 25
    23,                      !- End Day 25
    Jan_Week26,              !- Schedule:Week Name 26
    6,                       !- Start Month 26
    24,                      !- Start Day 26
    6,                       !- End Month 26
    30,                      !- End Day 26
    Jan_Week27,              !- <none>
    7,                       !- <none>
    1,                       !- <none>
    7,                       !- <none>
    7,                       !- <none>
    Jan_Week28,              !- <none>
    7,                       !- <none>
    8,                       !- <none>
    7,                       !- <none>
    14,                      !- <none>
    Jan_Week29,              !- <none>
    7,                       !- <none>
    15,                      !- <none>
    7,                       !- <none>
    21,                      !- <none>
    Jan_Week30,              !- <none>
    7,                       !- <none>
    22,                      !- <none>
    7,                       !- <none>
    28,                      !- <none>
    Jan_Week31,              !- <none>
    7,                       !- <none>
    29,                      !- <none>
    8,                       !- <none>
    4,                       !- <none>
    Jan_Week32,              !- <none>
    8,                       !- <none>
    5,                       !- <none>
    8,                       !- <none>
    11,                      !- <none>
    Jan_Week33,              !- <none>
    8,                       !- <none>
    12,                      !- <none>
    8,                       !- <none>
    18,                      !- <none>
    Jan_Week34,              !- <none>
    8,                       !- <none>
    19,                      !- <none>
    8,                       !- <none>
    25,                      !- <none>
    Jan_Week35,              !- <none>
    8,                       !- <none>
    26,                      !- <none>
    9,                       !- <none>
    1,                       !- <none>
    Jan_Week36,              !- <none>
    9,                       !- <none>
    2,                       !- <none>
    9,                       !- <none>
    8,                       !- <none>
    Jan_Week37,              !- <none>
    9,                       !- <none>
    9,                       !- <none>
    9,                       !- <none>
    16,                      !- <none>
    Jan_Week38,              !- <none>
    9,                       !- <none>
    17,                      !- <none>
    9,                       !- <none>
    23,                      !- <none>
    Jan_Week39,              !- <none>
    9,                       !- <none>
    24,                      !- <none>
    9,                       !- <none>
    30,                      !- <none>
    Jan_Week40,              !- <none>
    10,                      !- <none>
    1,                       !- <none>
    10,                      !- <none>
    7,                       !- <none>
    Jan_Week41,              !- <none>
    10,                      !- <none>
    8,                       !- <none>
    10,                      !- <none>
    14,                      !- <none>
    Jan_Week42,              !- <none>
    10,                      !- <none>
    15,                      !- <none>
    10,                      !- <none>
    21,                      !- <none>
    Jan_Week43,              !- <none>
    10,                      !- <none>
    22,                      !- <none>
    10,                      !- <none>
    28,                      !- <none>
    Jan_Week44,              !- <none>
    10,                      !- <none>
    29,                      !- <none>
    11,                      !- <none>
    4,                       !- <none>
    Jan_Week45,              !- <none>
    11,                      !- <none>
    5,                       !- <none>
    11,                      !- <none>
    11,                      !- <none>
    Jan_Week46,              !- <none>
    11,                      !- <none>
    12,                      !- <none>
    11,                      !- <none>
    18,                      !- <none>
    Jan_Week47,              !- <none>
    11,                      !- <none>
    19,                      !- <none>
    11,                      !- <none>
    25,                      !- <none>
    Jan_Week48,              !- <none>
    11,                      !- <none>
    26,                      !- <none>
    12,                      !- <none>
    2,                       !- <none>
    Jan_Week49,              !- <none>
    12,                      !- <none>
    3,                       !- <none>
    12,                      !- <none>
    9,                       !- <none>
    Jan_Week50,              !- <none>
    12,                      !- <none>
    10,                      !- <none>
    12,                      !- <none>
    16,                      !- <none>
    Jan_Week51,              !- <none>
    12,                      !- <none>
    17,                      !- <none>
    12,                      !- <none>
    23,                      !- <none>
    Jan_Week52,              !- <none>
    12,                      !- <none>
    24,                      !- <none>
    12,                      !- <none>
    31;                      !- <none>

  Schedule:Year,
    idealhvac,               !- Name
    Fraction,                !- Schedule Type Limits Name
    hvac,                    !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    Sch_Off,                 !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    aim0112-peep-activ-level,!- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,131.8819816;!- Field 3

  Schedule:Compact,
    aim0212-peep-activ-level,!- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,131.8819816;!- Field 3

  Schedule:Compact,
    aim0282-peep-activ-level,!- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,131.8819816;!- Field 3

  Schedule:Compact,
    aim0346-peep-activ-level,!- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,131.8819816;!- Field 3

  Schedule:Compact,
    aim0392-peep-activ-level,!- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,131.8819816;!- Field 3

  Schedule:Compact,
    aim0462-peep-activ-level,!- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,131.8819816;!- Field 3

  Schedule:Compact,
    aim0508-peep-activ-level,!- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,131.8819816;!- Field 3

  Schedule:Compact,
    aim0572-peep-activ-level,!- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,131.8819816;!- Field 3

  Schedule:Compact,
    aim0636-peep-activ-level,!- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,131.8819816;!- Field 3

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    aim0020,                 !- Name
    Rough,                   !- Roughness
    0.20421,                 !- Thickness {m}
    1.730735,                !- Conductivity {W/m-K}
    1842.3,                  !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material,
    aim0027,                 !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311205,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material,
    aim0042,                 !- Name
    Rough,                   !- Roughness
    0.01777,                 !- Thickness {m}
    0.11544,                 !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1256.04,                 !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material,
    aim0052,                 !- Name
    Rough,                   !- Roughness
    0.01905,                 !- Thickness {m}
    0.11544,                 !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1381.644,                !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material,
    aim0062,                 !- Name
    Rough,                   !- Roughness
    0.01588,                 !- Thickness {m}
    0.160266,                !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material,
    aim0073,                 !- Name
    Rough,                   !- Roughness
    0.0376,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material,
    aim0094,                 !- Name
    Rough,                   !- Roughness
    0.00954,                 !- Thickness {m}
    0.162516,                !- Conductivity {W/m-K}
    1121.4,                  !- Density {kg/m3}
    1465.38,                 !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material,
    aim0102,                 !- Name
    Rough,                   !- Roughness
    0.0762,                  !- Thickness {m}
    0.0415380000000001,      !- Conductivity {W/m-K}
    240.3,                   !- Density {kg/m3}
    711.756,                 !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material,
    mat-394,                 !- Name
    Smooth,                  !- Roughness
    0.05081,                 !- Thickness {m}
    0.12115142788,           !- Conductivity {W/m-K}
    592.683150306369,        !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

  Material:NoMass,
    aim0017,                 !- Name
    Rough,                   !- Roughness
    5.28331;                 !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    aim0034,                 !- Name
    Rough,                   !- Roughness
    0.36631;                 !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    aim0049,                 !- Name
    Rough,                   !- Roughness
    0.01057;                 !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    aim0059,                 !- Name
    Rough,                   !- Roughness
    1.6255;                  !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    aim0085,                 !- Name
    Rough,                   !- Roughness
    0.10919;                 !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    aim0014,                 !- Name
    aim0017,                 !- Outside Layer
    aim0020,                 !- Layer 2
    aim0027,                 !- Layer 3
    aim0034;                 !- Layer 4

  Construction,
    aim0038,                 !- Name
    aim0042,                 !- Outside Layer
    aim0049,                 !- Layer 2
    aim0052,                 !- Layer 3
    aim0059,                 !- Layer 4
    aim0062;                 !- Layer 5

  Construction,
    aim0070,                 !- Name
    aim0073;                 !- Outside Layer

  Construction,
    aim0080,                 !- Name
    aim0062,                 !- Outside Layer
    aim0085,                 !- Layer 2
    aim0062;                 !- Layer 3

  Construction,
    aim0090,                 !- Name
    aim0094,                 !- Outside Layer
    aim0049,                 !- Layer 2
    aim0102,                 !- Layer 3
    aim0102,                 !- Layer 4
    aim0052;                 !- Layer 5

  Construction,
    construction-30,         !- Name
    mat-394;                 !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    Space_10_aim0112,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.0769511784179349,      !- Ceiling Height {m}
    128.00477,               !- Volume {m3}
    31.39718;                !- Floor Area {m2}

  Zone,
    Space_10_aim0212,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.4293678643602536,      !- Ceiling Height {m}
    111.01524,               !- Volume {m3}
    25.06345;                !- Floor Area {m2}

  Zone,
    Space_10_aim0282,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.533787883148654,       !- Ceiling Height {m}
    78.76323,                !- Volume {m3}
    17.3725;                 !- Floor Area {m2}

  Zone,
    Space_10_aim0346,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.35293705907274,        !- Ceiling Height {m}
    11.81583,                !- Volume {m3}
    2.71445;                 !- Floor Area {m2}

  Zone,
    Space_9_aim0392,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.5776036313978343,      !- Ceiling Height {m}
    136.56429,               !- Volume {m3}
    29.83314;                !- Floor Area {m2}

  Zone,
    Space_9_aim0462,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.7310869441655146,      !- Ceiling Height {m}
    11.81583,                !- Volume {m3}
    3.16686;                 !- Floor Area {m2}

  Zone,
    Space_8_aim0508,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.2385445778615747,      !- Ceiling Height {m}
    42.51061,                !- Volume {m3}
    10.02953;                !- Floor Area {m2}

  Zone,
    Space_8_aim0572,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9923056192328965,      !- Ceiling Height {m}
    109.77,                  !- Volume {m3}
    27.49539;                !- Floor Area {m2}

  Zone,
    Space_8_aim0636,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.6541113620504664,      !- Ceiling Height {m}
    19.48036,                !- Volume {m3}
    5.33108;                 !- Floor Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    aim0189,                 !- Name
    Floor,                   !- Surface Type
    aim0014,                 !- Construction Name
    Space_10_aim0112,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    18,                      !- Number of Vertices
    -2.846218,-.442178,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.846218,0.152416,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.237523,0.152416,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.237523,1.044308,0,  !- X,Y,Z ==> Vertex 4 {m}
    -.107088,2.828092,0,  !- X,Y,Z ==> Vertex 5 {m}
    -.107088,3.422687,0,  !- X,Y,Z ==> Vertex 6 {m}
    0.805956,3.719984,0,  !- X,Y,Z ==> Vertex 7 {m}
    0.805956,4.314579,0,  !- X,Y,Z ==> Vertex 8 {m}
    1.414651,4.314579,0,  !- X,Y,Z ==> Vertex 9 {m}
    1.718999,5.20647,0,  !- X,Y,Z ==> Vertex 10 {m}
    2.632042,5.20647,0,  !- X,Y,Z ==> Vertex 11 {m}
    2.632042,-4.60434,0,  !- X,Y,Z ==> Vertex 12 {m}
    1.414651,-4.60434,0,  !- X,Y,Z ==> Vertex 13 {m}
    1.414651,-4.009746,0,  !- X,Y,Z ==> Vertex 14 {m}
    -1.020132,-2.225962,0,  !- X,Y,Z ==> Vertex 15 {m}
    -1.324479,-1.33407,0,  !- X,Y,Z ==> Vertex 16 {m}
    -1.933175,-1.33407,0,  !- X,Y,Z ==> Vertex 17 {m}
    -2.237523,-.442178,0;  !- X,Y,Z ==> Vertex 18 {m}

  BuildingSurface:Detailed,
    aim0265,                 !- Name
    Floor,                   !- Surface Type
    aim0014,                 !- Construction Name
    Space_10_aim0212,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    12,                      !- Number of Vertices
    -4.367958,1.638903,0,  !- X,Y,Z ==> Vertex 1 {m}
    -4.367958,6.39566,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.632042,6.39566,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.632042,5.20647,0,  !- X,Y,Z ==> Vertex 4 {m}
    1.718999,5.20647,0,  !- X,Y,Z ==> Vertex 5 {m}
    1.414651,4.314579,0,  !- X,Y,Z ==> Vertex 6 {m}
    0.805956,4.314579,0,  !- X,Y,Z ==> Vertex 7 {m}
    0.805956,3.719984,0,  !- X,Y,Z ==> Vertex 8 {m}
    -.107088,3.422687,0,  !- X,Y,Z ==> Vertex 9 {m}
    -.107088,2.828092,0,  !- X,Y,Z ==> Vertex 10 {m}
    -2.237523,5.20647,0,  !- X,Y,Z ==> Vertex 11 {m}
    -2.237523,1.638903,0;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    aim0331,                 !- Name
    Floor,                   !- Surface Type
    aim0014,                 !- Construction Name
    Space_10_aim0282,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    -4.367958,-4.60434,0,  !- X,Y,Z ==> Vertex 1 {m}
    -4.367958,0.152416,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.846218,0.152416,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.846218,-.442178,0,  !- X,Y,Z ==> Vertex 4 {m}
    -2.237523,-.442178,0,  !- X,Y,Z ==> Vertex 5 {m}
    -1.933175,-1.33407,0,  !- X,Y,Z ==> Vertex 6 {m}
    -1.324479,-1.33407,0,  !- X,Y,Z ==> Vertex 7 {m}
    -1.020132,-2.225962,0,  !- X,Y,Z ==> Vertex 8 {m}
    1.414651,-4.009746,0,  !- X,Y,Z ==> Vertex 9 {m}
    1.414651,-4.60434,0;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    aim0383,                 !- Name
    Floor,                   !- Surface Type
    aim0014,                 !- Construction Name
    Space_10_aim0346,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.06361,0.152416,0,  !- X,Y,Z ==> Vertex 1 {m}
    -4.06361,1.638903,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.237523,1.638903,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.237523,0.152416,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    aim0449,                 !- Name
    FLOOR,                   !- Surface Type
    aim0014,                 !- Construction Name
    Space_9_aim0392,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -7.367958,-4.60434,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.367958,6.39566,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.367958,6.39566,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.367958,1.638903,0,  !- X,Y,Z ==> Vertex 4 {m}
    -6.498392,1.638903,0,  !- X,Y,Z ==> Vertex 5 {m}
    -6.498392,0.152416,0,  !- X,Y,Z ==> Vertex 6 {m}
    -4.367958,0.152416,0,  !- X,Y,Z ==> Vertex 7 {m}
    -4.367958,-4.60434,0;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    aim0499,                 !- Name
    FLOOR,                   !- Surface Type
    aim0014,                 !- Construction Name
    Space_9_aim0462,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.498392,0.152416,0,  !- X,Y,Z ==> Vertex 1 {m}
    -6.498392,1.638903,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.367958,1.638903,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.367958,0.152416,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    aim0559,                 !- Name
    FLOOR,                   !- Surface Type
    aim0014,                 !- Construction Name
    Space_8_aim0508,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -11.263958,-4.60434,0,  !- X,Y,Z ==> Vertex 1 {m}
    -11.263958,-3.545622,0,  !- X,Y,Z ==> Vertex 2 {m}
    -9.237523,-2.225962,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.933175,-1.33407,0,  !- X,Y,Z ==> Vertex 4 {m}
    -8.324479,-1.33407,0,  !- X,Y,Z ==> Vertex 5 {m}
    -8.324479,-.739476,0,  !- X,Y,Z ==> Vertex 6 {m}
    -7.367958,-.739476,0,  !- X,Y,Z ==> Vertex 7 {m}
    -7.367958,-4.60434,0;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    aim0621,                 !- Name
    FLOOR,                   !- Surface Type
    aim0014,                 !- Construction Name
    Space_8_aim0572,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    -11.263958,-3.545622,0,  !- X,Y,Z ==> Vertex 1 {m}
    -11.263958,6.39566,0,  !- X,Y,Z ==> Vertex 2 {m}
    -10.252016,6.39566,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.846218,5.20647,0,  !- X,Y,Z ==> Vertex 4 {m}
    -7.367958,3.477292,0,  !- X,Y,Z ==> Vertex 5 {m}
    -7.367958,-.739476,0,  !- X,Y,Z ==> Vertex 6 {m}
    -8.324479,-.739476,0,  !- X,Y,Z ==> Vertex 7 {m}
    -8.324479,-1.33407,0,  !- X,Y,Z ==> Vertex 8 {m}
    -8.933175,-1.33407,0,  !- X,Y,Z ==> Vertex 9 {m}
    -9.237523,-2.225962,0;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    aim0673,                 !- Name
    FLOOR,                   !- Surface Type
    aim0014,                 !- Construction Name
    Space_8_aim0636,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.252016,6.39566,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.367958,6.39566,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.367958,3.477292,0,  !- X,Y,Z ==> Vertex 3 {m}
    -9.846218,5.20647,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    aim0710,                 !- Name
    WALL,                    !- Surface Type
    aim0038,                 !- Construction Name
    Space_8_aim0508,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.263958,-4.60434,0,  !- X,Y,Z ==> Vertex 1 {m}
    -11.263958,-4.60434,5.505,  !- X,Y,Z ==> Vertex 2 {m}
    -11.263958,-3.455908,5.505,  !- X,Y,Z ==> Vertex 3 {m}
    -11.263958,-3.455908,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    aim0755,                 !- Name
    WALL,                    !- Surface Type
    aim0038,                 !- Construction Name
    Space_8_aim0572,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    -11.263958,-3.455908,0,  !- X,Y,Z ==> Vertex 1 {m}
    -11.263958,-3.455908,5.505,  !- X,Y,Z ==> Vertex 2 {m}
    -11.263958,6.39566,5.505,  !- X,Y,Z ==> Vertex 3 {m}
    -11.263958,6.39566,0,  !- X,Y,Z ==> Vertex 4 {m}
    -11.263958,3.02926,0,  !- X,Y,Z ==> Vertex 5 {m}
    -11.263958,3.02926,4.2672,  !- X,Y,Z ==> Vertex 6 {m}
    -11.263958,-1.23794,4.2672,  !- X,Y,Z ==> Vertex 7 {m}
    -11.263958,-1.23794,0;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    aim0782,                 !- Name
    WALL,                    !- Surface Type
    aim0038,                 !- Construction Name
    Space_8_aim0572,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.263958,-1.23794,0,  !- X,Y,Z ==> Vertex 1 {m}
    -11.263958,-1.23794,4.2672,  !- X,Y,Z ==> Vertex 2 {m}
    -11.263958,3.02926,4.2672,  !- X,Y,Z ==> Vertex 3 {m}
    -11.263958,3.02926,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    aim0849,                 !- Name
    WALL,                    !- Surface Type
    aim0038,                 !- Construction Name
    Space_9_aim0392,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    -7.367958,6.39566,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.367958,6.39566,5.505,  !- X,Y,Z ==> Vertex 2 {m}
    -4.367958,6.39566,5.505,  !- X,Y,Z ==> Vertex 3 {m}
    -4.367958,6.39566,0,  !- X,Y,Z ==> Vertex 4 {m}
    -5.410458,6.39566,0,  !- X,Y,Z ==> Vertex 5 {m}
    -5.410458,6.39566,2.134,  !- X,Y,Z ==> Vertex 6 {m}
    -6.325458,6.39566,2.134,  !- X,Y,Z ==> Vertex 7 {m}
    -6.325458,6.39566,0;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    aim0876,                 !- Name
    WALL,                    !- Surface Type
    aim0038,                 !- Construction Name
    Space_9_aim0392,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.325458,6.39566,0,  !- X,Y,Z ==> Vertex 1 {m}
    -6.325458,6.39566,2.134,  !- X,Y,Z ==> Vertex 2 {m}
    -5.410458,6.39566,2.134,  !- X,Y,Z ==> Vertex 3 {m}
    -5.410458,6.39566,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    aim0935,                 !- Name
    WALL,                    !- Surface Type
    aim0038,                 !- Construction Name
    Space_8_aim0636,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.312479,6.39566,0,  !- X,Y,Z ==> Vertex 1 {m}
    -10.312479,6.39566,5.505,  !- X,Y,Z ==> Vertex 2 {m}
    -7.367958,6.39566,5.505,  !- X,Y,Z ==> Vertex 3 {m}
    -7.367958,6.39566,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    aim0972,                 !- Name
    WALL,                    !- Surface Type
    aim0038,                 !- Construction Name
    Space_8_aim0572,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.263958,6.39566,0,  !- X,Y,Z ==> Vertex 1 {m}
    -11.263958,6.39566,5.505,  !- X,Y,Z ==> Vertex 2 {m}
    -10.312479,6.39566,5.505,  !- X,Y,Z ==> Vertex 3 {m}
    -10.312479,6.39566,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    aim1017,                 !- Name
    WALL,                    !- Surface Type
    aim0080,                 !- Construction Name
    Space_8_aim0508,         !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Space_9_aim0392,         !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -7.367958,-4.55234,5.505,  !- X,Y,Z ==> Vertex 1 {m}
    -7.367958,-.617674,5.505,  !- X,Y,Z ==> Vertex 2 {m}
    -7.367958,-.617674,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.367958,-2.23734,0,  !- X,Y,Z ==> Vertex 4 {m}
    -7.367958,-2.23734,2.134,  !- X,Y,Z ==> Vertex 5 {m}
    -7.367958,-3.15234,2.134,  !- X,Y,Z ==> Vertex 6 {m}
    -7.367958,-3.15234,0,  !- X,Y,Z ==> Vertex 7 {m}
    -7.367958,-4.55234,0;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    aim1045,                 !- Name
    WALL,                    !- Surface Type
    aim0080,                 !- Construction Name
    Space_8_aim0508,         !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Space_9_aim0392,         !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.367958,-3.15234,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    -7.367958,-2.23734,2.134,  !- X,Y,Z ==> Vertex 2 {m}
    -7.367958,-2.23734,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.367958,-3.15234,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    aim1105,                 !- Name
    WALL,                    !- Surface Type
    aim0080,                 !- Construction Name
    Space_8_aim0572,         !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Space_9_aim0392,         !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.367958,-.617674,5.505,  !- X,Y,Z ==> Vertex 1 {m}
    -7.367958,3.922326,5.505,  !- X,Y,Z ==> Vertex 2 {m}
    -7.367958,3.922326,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.367958,-.617674,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    aim1143,                 !- Name
    WALL,                    !- Surface Type
    aim0080,                 !- Construction Name
    Space_8_aim0636,         !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Space_9_aim0392,         !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.367958,3.922326,5.505,  !- X,Y,Z ==> Vertex 1 {m}
    -7.367958,6.39566,5.505,  !- X,Y,Z ==> Vertex 2 {m}
    -7.367958,6.39566,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.367958,3.922326,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    aim1181,                 !- Name
    WALL,                    !- Surface Type
    aim0038,                 !- Construction Name
    Space_8_aim0508,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.211958,-4.60434,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.367958,-4.60434,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.367958,-4.60434,5.505,  !- X,Y,Z ==> Vertex 3 {m}
    -11.211958,-4.60434,5.505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    aim1218,                 !- Name
    WALL,                    !- Surface Type
    aim0038,                 !- Construction Name
    Space_9_aim0392,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.367958,-4.60434,0,  !- X,Y,Z ==> Vertex 1 {m}
    -4.367958,-4.60434,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.367958,-4.60434,5.505,  !- X,Y,Z ==> Vertex 3 {m}
    -7.367958,-4.60434,5.505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    aim1263,                 !- Name
    WALL,                    !- Surface Type
    aim0080,                 !- Construction Name
    Space_9_aim0392,         !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Space_10_aim0282,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -4.367958,-4.60434,5.505,  !- X,Y,Z ==> Vertex 1 {m}
    -4.367958,0.100416,5.505,  !- X,Y,Z ==> Vertex 2 {m}
    -4.367958,0.100416,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.367958,-2.23734,0,  !- X,Y,Z ==> Vertex 4 {m}
    -4.367958,-2.23734,2.134,  !- X,Y,Z ==> Vertex 5 {m}
    -4.367958,-3.15234,2.134,  !- X,Y,Z ==> Vertex 6 {m}
    -4.367958,-3.15234,0,  !- X,Y,Z ==> Vertex 7 {m}
    -4.367958,-4.60434,0;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    aim1291,                 !- Name
    WALL,                    !- Surface Type
    aim0080,                 !- Construction Name
    Space_9_aim0392,         !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Space_10_aim0282,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.367958,-3.15234,2.134,  !- X,Y,Z ==> Vertex 1 {m}
    -4.367958,-2.23734,2.134,  !- X,Y,Z ==> Vertex 2 {m}
    -4.367958,-2.23734,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.367958,-3.15234,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    aim1351,                 !- Name
    WALL,                    !- Surface Type
    aim0080,                 !- Construction Name
    Space_9_aim0462,         !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Space_10_aim0346,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.367958,0.100416,5.505,  !- X,Y,Z ==> Vertex 1 {m}
    -4.367958,1.586903,5.505,  !- X,Y,Z ==> Vertex 2 {m}
    -4.367958,1.586903,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.367958,0.100416,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    aim1389,                 !- Name
    WALL,                    !- Surface Type
    aim0080,                 !- Construction Name
    Space_9_aim0392,         !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Space_10_aim0212,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.367958,1.586903,5.505,  !- X,Y,Z ==> Vertex 1 {m}
    -4.367958,6.39566,5.505,  !- X,Y,Z ==> Vertex 2 {m}
    -4.367958,6.39566,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.367958,1.586903,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    aim1427,                 !- Name
    WALL,                    !- Surface Type
    aim0038,                 !- Construction Name
    Space_10_aim0112,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.466651,-4.60434,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.632042,-4.60434,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.632042,-4.60434,5.505,  !- X,Y,Z ==> Vertex 3 {m}
    1.466651,-4.60434,5.505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    aim1464,                 !- Name
    WALL,                    !- Surface Type
    aim0038,                 !- Construction Name
    Space_10_aim0282,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.367958,-4.60434,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.466651,-4.60434,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.466651,-4.60434,5.505,  !- X,Y,Z ==> Vertex 3 {m}
    -4.367958,-4.60434,5.505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    aim1501,                 !- Name
    WALL,                    !- Surface Type
    aim0038,                 !- Construction Name
    Space_10_aim0212,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.632042,5.25847,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.632042,6.39566,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.632042,6.39566,5.505,  !- X,Y,Z ==> Vertex 3 {m}
    2.632042,5.25847,5.505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    aim1538,                 !- Name
    WALL,                    !- Surface Type
    aim0038,                 !- Construction Name
    Space_10_aim0112,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.632042,-4.60434,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.632042,5.25847,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.632042,5.25847,5.505,  !- X,Y,Z ==> Vertex 3 {m}
    2.632042,-4.60434,5.505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    aim1575,                 !- Name
    WALL,                    !- Surface Type
    aim0038,                 !- Construction Name
    Space_10_aim0212,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.367958,6.39566,0,  !- X,Y,Z ==> Vertex 1 {m}
    -4.367958,6.39566,5.505,  !- X,Y,Z ==> Vertex 2 {m}
    2.632042,6.39566,5.505,  !- X,Y,Z ==> Vertex 3 {m}
    2.632042,6.39566,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    aim1624,                 !- Name
    ROOF,                    !- Surface Type
    aim0090,                 !- Construction Name
    Space_8_aim0572,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    -11.263958,-3.535255,5.505,  !- X,Y,Z ==> Vertex 1 {m}
    -10.098566,-3.15234,5.505,  !- X,Y,Z ==> Vertex 2 {m}
    -10.098566,-2.55234,5.505,  !- X,Y,Z ==> Vertex 3 {m}
    -7.367958,-.245255,5.505,  !- X,Y,Z ==> Vertex 4 {m}
    -7.367958,3.30396,5.505,  !- X,Y,Z ==> Vertex 5 {m}
    -9.185523,4.64766,5.505,  !- X,Y,Z ==> Vertex 6 {m}
    -9.185523,5.24766,5.505,  !- X,Y,Z ==> Vertex 7 {m}
    -9.794218,5.24766,5.505,  !- X,Y,Z ==> Vertex 8 {m}
    -10.182431,6.39566,5.505,  !- X,Y,Z ==> Vertex 9 {m}
    -11.263958,6.39566,5.505;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    aim1671,                 !- Name
    ROOF,                    !- Surface Type
    aim0090,                 !- Construction Name
    Space_8_aim0508,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -11.263958,-4.60434,5.505,  !- X,Y,Z ==> Vertex 1 {m}
    -7.367958,-4.60434,5.505,  !- X,Y,Z ==> Vertex 2 {m}
    -7.367958,-.245255,5.505,  !- X,Y,Z ==> Vertex 3 {m}
    -10.098566,-2.55234,5.505,  !- X,Y,Z ==> Vertex 4 {m}
    -10.098566,-3.15234,5.505,  !- X,Y,Z ==> Vertex 5 {m}
    -11.263958,-3.535255,5.505;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    aim1714,                 !- Name
    ROOF,                    !- Surface Type
    aim0090,                 !- Construction Name
    Space_8_aim0636,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -10.182431,6.39566,5.505,  !- X,Y,Z ==> Vertex 1 {m}
    -9.794218,5.24766,5.505,  !- X,Y,Z ==> Vertex 2 {m}
    -9.185523,5.24766,5.505,  !- X,Y,Z ==> Vertex 3 {m}
    -9.185523,4.64766,5.505,  !- X,Y,Z ==> Vertex 4 {m}
    -7.367958,3.30396,5.505,  !- X,Y,Z ==> Vertex 5 {m}
    -7.367958,6.39566,5.505;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    aim1761,                 !- Name
    ROOF,                    !- Surface Type
    aim0090,                 !- Construction Name
    Space_9_aim0392,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    -7.367958,-4.60434,5.505,  !- X,Y,Z ==> Vertex 1 {m}
    -4.367958,-4.60434,5.505,  !- X,Y,Z ==> Vertex 2 {m}
    -4.367958,0.14766,5.505,  !- X,Y,Z ==> Vertex 3 {m}
    -6.446392,0.14766,5.505,  !- X,Y,Z ==> Vertex 4 {m}
    -6.446392,1.64766,5.505,  !- X,Y,Z ==> Vertex 5 {m}
    -4.367958,1.64766,5.505,  !- X,Y,Z ==> Vertex 6 {m}
    -4.367958,6.39566,5.505,  !- X,Y,Z ==> Vertex 7 {m}
    -7.367958,6.39566,5.505;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    aim1802,                 !- Name
    Roof,                    !- Surface Type
    aim0090,                 !- Construction Name
    Space_9_aim0462,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.446392,0.14766,5.505,  !- X,Y,Z ==> Vertex 1 {m}
    -4.367958,0.14766,5.505,  !- X,Y,Z ==> Vertex 2 {m}
    -4.367958,1.64766,5.505,  !- X,Y,Z ==> Vertex 3 {m}
    -6.446392,1.64766,5.505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    aim1855,                 !- Name
    Roof,                    !- Surface Type
    aim0090,                 !- Construction Name
    Space_10_aim0212,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    12,                      !- Number of Vertices
    -4.367958,1.64766,5.505,  !- X,Y,Z ==> Vertex 1 {m}
    -2.185523,1.64766,5.505,  !- X,Y,Z ==> Vertex 2 {m}
    -2.185523,1.04766,5.505,  !- X,Y,Z ==> Vertex 3 {m}
    -.055088,2.84766,5.505,  !- X,Y,Z ==> Vertex 4 {m}
    -.055088,3.44766,5.505,  !- X,Y,Z ==> Vertex 5 {m}
    0.857956,3.74766,5.505,  !- X,Y,Z ==> Vertex 6 {m}
    0.857956,4.34766,5.505,  !- X,Y,Z ==> Vertex 7 {m}
    1.770999,4.64766,5.505,  !- X,Y,Z ==> Vertex 8 {m}
    1.770999,5.24766,5.505,  !- X,Y,Z ==> Vertex 9 {m}
    2.632042,5.24766,5.505,  !- X,Y,Z ==> Vertex 10 {m}
    2.632042,6.39566,5.505,  !- X,Y,Z ==> Vertex 11 {m}
    -4.367958,6.39566,5.505;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    aim1900,                 !- Name
    Roof,                    !- Surface Type
    aim0090,                 !- Construction Name
    Space_10_aim0346,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.315958,0.14766,5.505,  !- X,Y,Z ==> Vertex 1 {m}
    -2.185523,0.14766,5.505,  !- X,Y,Z ==> Vertex 2 {m}
    -2.185523,1.64766,5.505,  !- X,Y,Z ==> Vertex 3 {m}
    -4.315958,1.64766,5.505;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    aim1947,                 !- Name
    Roof,                    !- Surface Type
    aim0090,                 !- Construction Name
    Space_10_aim0282,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    9,                       !- Number of Vertices
    -4.367958,-4.60434,5.505,  !- X,Y,Z ==> Vertex 1 {m}
    1.685782,-4.60434,5.505,  !- X,Y,Z ==> Vertex 2 {m}
    -.359436,-2.25234,5.505,  !- X,Y,Z ==> Vertex 3 {m}
    -.968132,-2.25234,5.505,  !- X,Y,Z ==> Vertex 4 {m}
    -1.272479,-1.35234,5.505,  !- X,Y,Z ==> Vertex 5 {m}
    -1.881175,-1.35234,5.505,  !- X,Y,Z ==> Vertex 6 {m}
    -2.185523,-.15234,5.505,  !- X,Y,Z ==> Vertex 7 {m}
    -2.794218,0.14766,5.505,  !- X,Y,Z ==> Vertex 8 {m}
    -4.367958,0.14766,5.505;  !- X,Y,Z ==> Vertex 9 {m}

  BuildingSurface:Detailed,
    aim2015,                 !- Name
    Roof,                    !- Surface Type
    aim0090,                 !- Construction Name
    Space_10_aim0112,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    17,                      !- Number of Vertices
    -2.794218,0.14766,5.505,  !- X,Y,Z ==> Vertex 1 {m}
    -2.185523,-.15234,5.505,  !- X,Y,Z ==> Vertex 2 {m}
    -1.881175,-1.35234,5.505,  !- X,Y,Z ==> Vertex 3 {m}
    -1.272479,-1.35234,5.505,  !- X,Y,Z ==> Vertex 4 {m}
    -.968132,-2.25234,5.505,  !- X,Y,Z ==> Vertex 5 {m}
    -.359436,-2.25234,5.505,  !- X,Y,Z ==> Vertex 6 {m}
    1.685782,-4.60434,5.505,  !- X,Y,Z ==> Vertex 7 {m}
    2.632042,-4.60434,5.505,  !- X,Y,Z ==> Vertex 8 {m}
    2.632042,5.24766,5.505,  !- X,Y,Z ==> Vertex 9 {m}
    1.770999,5.24766,5.505,  !- X,Y,Z ==> Vertex 10 {m}
    1.770999,4.64766,5.505,  !- X,Y,Z ==> Vertex 11 {m}
    0.857956,4.34766,5.505,  !- X,Y,Z ==> Vertex 12 {m}
    0.857956,3.74766,5.505,  !- X,Y,Z ==> Vertex 13 {m}
    -.055088,3.44766,5.505,  !- X,Y,Z ==> Vertex 14 {m}
    -.055088,2.84766,5.505,  !- X,Y,Z ==> Vertex 15 {m}
    -2.185523,1.04766,5.505,  !- X,Y,Z ==> Vertex 16 {m}
    -2.185523,0.14766,5.505;  !- X,Y,Z ==> Vertex 17 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    aim0805,                 !- Name
    DOOR,                    !- Surface Type
    construction-30,         !- Construction Name
    aim0782,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -11.263958,-1.231844,0,  !- X,Y,Z ==> Vertex 1 {m}
    -11.263958,-1.231844,4.261104,  !- X,Y,Z ==> Vertex 2 {m}
    -11.263958,3.023164,4.261104,  !- X,Y,Z ==> Vertex 3 {m}
    -11.263958,3.023164,4.261104;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    aim0899,                 !- Name
    DOOR,                    !- Surface Type
    construction-30,         !- Construction Name
    aim0876,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.319362,6.39566,0,  !- X,Y,Z ==> Vertex 1 {m}
    -6.319362,6.39566,2.127904,  !- X,Y,Z ==> Vertex 2 {m}
    -5.416554,6.39566,2.127904,  !- X,Y,Z ==> Vertex 3 {m}
    -5.416554,6.39566,2.127904;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    people-aim0112,          !- Name
    Space_10_aim0112,        !- Zone or ZoneList or Space or SpaceList Name
    aim0124,                 !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    0.55555555555555591,     !- Sensible Heat Fraction
    aim0112-peep-activ-level;!- Activity Level Schedule Name

  People,
    people-aim0212,          !- Name
    Space_10_aim0212,        !- Zone or ZoneList or Space or SpaceList Name
    aim0124,                 !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    0.55555555555555591,     !- Sensible Heat Fraction
    aim0212-peep-activ-level;!- Activity Level Schedule Name

  People,
    people-aim0282,          !- Name
    Space_10_aim0282,        !- Zone or ZoneList or Space or SpaceList Name
    aim0124,                 !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    0.55555555555555591,     !- Sensible Heat Fraction
    aim0282-peep-activ-level;!- Activity Level Schedule Name

  People,
    people-aim0346,          !- Name
    Space_10_aim0346,        !- Zone or ZoneList or Space or SpaceList Name
    aim0124,                 !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    0.55555555555555591,     !- Sensible Heat Fraction
    aim0346-peep-activ-level;!- Activity Level Schedule Name

  People,
    people-aim0392,          !- Name
    Space_9_aim0392,         !- Zone or ZoneList or Space or SpaceList Name
    aim0410,                 !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    0.55555555555555591,     !- Sensible Heat Fraction
    aim0392-peep-activ-level;!- Activity Level Schedule Name

  People,
    people-aim0462,          !- Name
    Space_9_aim0462,         !- Zone or ZoneList or Space or SpaceList Name
    aim0410,                 !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    0.55555555555555591,     !- Sensible Heat Fraction
    aim0462-peep-activ-level;!- Activity Level Schedule Name

  People,
    people-aim0508,          !- Name
    Space_8_aim0508,         !- Zone or ZoneList or Space or SpaceList Name
    aim0520,                 !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    0.55555555555555591,     !- Sensible Heat Fraction
    aim0508-peep-activ-level;!- Activity Level Schedule Name

  People,
    people-aim0572,          !- Name
    Space_8_aim0572,         !- Zone or ZoneList or Space or SpaceList Name
    aim0520,                 !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    0.55555555555555591,     !- Sensible Heat Fraction
    aim0572-peep-activ-level;!- Activity Level Schedule Name

  People,
    people-aim0636,          !- Name
    Space_8_aim0636,         !- Zone or ZoneList or Space or SpaceList Name
    aim0520,                 !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    0.55555555555555591,     !- Sensible Heat Fraction
    aim0636-peep-activ-level;!- Activity Level Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    lights-aim0392,          !- Name
    Space_9_aim0392,         !- Zone or ZoneList or Space or SpaceList Name
    aim0404,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.9166925,              !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.35,                    !- Fraction Radiant
    0.25,                    !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    lights-aim0462,          !- Name
    Space_9_aim0462,         !- Zone or ZoneList or Space or SpaceList Name
    aim0404,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.9166925,              !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.35,                    !- Fraction Radiant
    0.25,                    !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    lights-aim0508,          !- Name
    Space_8_aim0508,         !- Zone or ZoneList or Space or SpaceList Name
    aim0404,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.1458656,              !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.35,                    !- Fraction Radiant
    0.25,                    !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    lights-aim0572,          !- Name
    Space_8_aim0572,         !- Zone or ZoneList or Space or SpaceList Name
    aim0404,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.1458656,              !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.35,                    !- Fraction Radiant
    0.25,                    !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    lights-aim0636,          !- Name
    Space_8_aim0636,         !- Zone or ZoneList or Space or SpaceList Name
    aim0404,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.1458656,              !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.35,                    !- Fraction Radiant
    0.25,                    !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    lights-aim0392-L,        !- Name
    Space_9_aim0392,         !- Zone or ZoneList or Space or SpaceList Name
    aim0404,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.9166925,              !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.35,                    !- Fraction Radiant
    0.25,                    !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    lights-aim0462-L,        !- Name
    Space_9_aim0462,         !- Zone or ZoneList or Space or SpaceList Name
    aim0404,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.9166925,              !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.35,                    !- Fraction Radiant
    0.25,                    !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    lights-aim0508-L,        !- Name
    Space_8_aim0508,         !- Zone or ZoneList or Space or SpaceList Name
    aim0404,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.1458656,              !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.35,                    !- Fraction Radiant
    0.25,                    !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    lights-aim0572-L,        !- Name
    Space_8_aim0572,         !- Zone or ZoneList or Space or SpaceList Name
    aim0404,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.1458656,              !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.35,                    !- Fraction Radiant
    0.25,                    !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    lights-aim0636-L,        !- Name
    Space_8_aim0636,         !- Zone or ZoneList or Space or SpaceList Name
    aim0404,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.1458656,              !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.35,                    !- Fraction Radiant
    0.25,                    !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    electrical-aim0112,      !- Name
    Space_10_aim0112,        !- Zone or ZoneList or Space or SpaceList Name
    aim0130,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.2291731,               !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    0;                       !- End-Use Subcategory

  ElectricEquipment,
    electrical-aim0212,      !- Name
    Space_10_aim0212,        !- Zone or ZoneList or Space or SpaceList Name
    aim0130,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.2291731,               !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    0;                       !- End-Use Subcategory

  ElectricEquipment,
    electrical-aim0282,      !- Name
    Space_10_aim0282,        !- Zone or ZoneList or Space or SpaceList Name
    aim0130,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.2291731,               !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    0;                       !- End-Use Subcategory

  ElectricEquipment,
    electrical-aim0346,      !- Name
    Space_10_aim0346,        !- Zone or ZoneList or Space or SpaceList Name
    aim0130,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.2291731,               !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    0;                       !- End-Use Subcategory

  ElectricEquipment,
    electrical-aim0392,      !- Name
    Space_9_aim0392,         !- Zone or ZoneList or Space or SpaceList Name
    aim0130,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.7639104,              !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    0;                       !- End-Use Subcategory

  ElectricEquipment,
    electrical-aim0462,      !- Name
    Space_9_aim0462,         !- Zone or ZoneList or Space or SpaceList Name
    aim0130,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.7639104,              !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    0;                       !- End-Use Subcategory

  ElectricEquipment,
    electrical-aim0508,      !- Name
    Space_8_aim0508,         !- Zone or ZoneList or Space or SpaceList Name
    aim0130,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.2291731,               !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    0;                       !- End-Use Subcategory

  ElectricEquipment,
    electrical-aim0572,      !- Name
    Space_8_aim0572,         !- Zone or ZoneList or Space or SpaceList Name
    aim0130,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.2291731,               !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    0;                       !- End-Use Subcategory

  ElectricEquipment,
    electrical-aim0636,      !- Name
    Space_8_aim0636,         !- Zone or ZoneList or Space or SpaceList Name
    aim0130,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.2291731,               !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    0;                       !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

  OtherEquipment,
    Light_Gains,             !- Name
    None,                    !- Fuel Type
    Space_10_aim0282,        !- Zone or ZoneList or Space or SpaceList Name
    Lights,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    76623,                   !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    Infiltration-aim0112,    !- Name
    Space_10_aim0112,        !- Zone or ZoneList or Space or SpaceList Name
    FanSch-15INF,            !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.4,                     !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infiltration-aim0212,    !- Name
    Space_10_aim0212,        !- Zone or ZoneList or Space or SpaceList Name
    FanSch-15INF,            !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.4,                     !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infiltration-aim0282,    !- Name
    Space_10_aim0282,        !- Zone or ZoneList or Space or SpaceList Name
    FanSch-15INF,            !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.4,                     !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infiltration-aim0346,    !- Name
    Space_10_aim0346,        !- Zone or ZoneList or Space or SpaceList Name
    Sch_Off,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.4,                     !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infiltration-aim0392,    !- Name
    Space_9_aim0392,         !- Zone or ZoneList or Space or SpaceList Name
    FanSch-15INF,            !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.4,                     !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infiltration-aim0462,    !- Name
    Space_9_aim0462,         !- Zone or ZoneList or Space or SpaceList Name
    Sch_Off,                 !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.4,                     !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infiltration-aim0508,    !- Name
    Space_8_aim0508,         !- Zone or ZoneList or Space or SpaceList Name
    FanSch-18INF,            !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.4,                     !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infiltration-aim0572,    !- Name
    Space_8_aim0572,         !- Zone or ZoneList or Space or SpaceList Name
    FanSch-18INF,            !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.4,                     !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infiltration-aim0636,    !- Name
    Space_8_aim0636,         !- Zone or ZoneList or Space or SpaceList Name
    FanSch-18INF,            !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.4,                     !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

  ZoneVentilation:DesignFlowRate,
    ZoneVentilation-aim0112, !- Name
    Space_10_aim0112,        !- Zone or ZoneList or Space or SpaceList Name
    FanSch-15,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0.25,                    !- Air Changes per Hour {1/hr}
    Balanced,                !- Ventilation Type
    0.0,                     !- Fan Pressure Rise {Pa}
    1.0,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1.0;                     !- Delta Temperature {deltaC}

  ZoneVentilation:DesignFlowRate,
    ZoneVentilation-aim0212, !- Name
    Space_10_aim0212,        !- Zone or ZoneList or Space or SpaceList Name
    FanSch-15,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0.25,                    !- Air Changes per Hour {1/hr}
    Balanced,                !- Ventilation Type
    0.0,                     !- Fan Pressure Rise {Pa}
    1.0,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1.0;                     !- Delta Temperature {deltaC}

  ZoneVentilation:DesignFlowRate,
    ZoneVentilation-aim0282, !- Name
    Space_10_aim0282,        !- Zone or ZoneList or Space or SpaceList Name
    FanSch-15,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0.25,                    !- Air Changes per Hour {1/hr}
    Balanced,                !- Ventilation Type
    0.0,                     !- Fan Pressure Rise {Pa}
    1.0,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1.0;                     !- Delta Temperature {deltaC}

  ZoneVentilation:DesignFlowRate,
    ZoneVentilation-aim0346, !- Name
    Space_10_aim0346,        !- Zone or ZoneList or Space or SpaceList Name
    FanSch-15,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0.25,                    !- Air Changes per Hour {1/hr}
    Balanced,                !- Ventilation Type
    0.0,                     !- Fan Pressure Rise {Pa}
    1.0,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1.0;                     !- Delta Temperature {deltaC}

  ZoneVentilation:DesignFlowRate,
    ZoneVentilation-aim0392, !- Name
    Space_9_aim0392,         !- Zone or ZoneList or Space or SpaceList Name
    FanSch-15,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0.25,                    !- Air Changes per Hour {1/hr}
    Balanced,                !- Ventilation Type
    0.0,                     !- Fan Pressure Rise {Pa}
    1.0,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1.0;                     !- Delta Temperature {deltaC}

  ZoneVentilation:DesignFlowRate,
    ZoneVentilation-aim0462, !- Name
    Space_9_aim0462,         !- Zone or ZoneList or Space or SpaceList Name
    FanSch-15,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0.25,                    !- Air Changes per Hour {1/hr}
    Balanced,                !- Ventilation Type
    0.0,                     !- Fan Pressure Rise {Pa}
    1.0,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1.0;                     !- Delta Temperature {deltaC}

  ZoneVentilation:DesignFlowRate,
    ZoneVentilation-aim0508, !- Name
    Space_8_aim0508,         !- Zone or ZoneList or Space or SpaceList Name
    FanSch-18,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0.25,                    !- Air Changes per Hour {1/hr}
    Balanced,                !- Ventilation Type
    0.0,                     !- Fan Pressure Rise {Pa}
    1.0,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1.0;                     !- Delta Temperature {deltaC}

  ZoneVentilation:DesignFlowRate,
    ZoneVentilation-aim0572, !- Name
    Space_8_aim0572,         !- Zone or ZoneList or Space or SpaceList Name
    FanSch-18,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0.25,                    !- Air Changes per Hour {1/hr}
    Balanced,                !- Ventilation Type
    0.0,                     !- Fan Pressure Rise {Pa}
    1.0,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1.0;                     !- Delta Temperature {deltaC}

  ZoneVentilation:DesignFlowRate,
    ZoneVentilation-aim0636, !- Name
    Space_8_aim0636,         !- Zone or ZoneList or Space or SpaceList Name
    FanSch-18,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0.25,                    !- Air Changes per Hour {1/hr}
    Balanced,                !- Ventilation Type
    0.0,                     !- Fan Pressure Rise {Pa}
    1.0,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1.0;                     !- Delta Temperature {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========

  HVACTemplate:Thermostat,
    aim0212-Thermostat,      !- Name
    Heatsched-9,             !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    Coolsched-9,             !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}

  HVACTemplate:Thermostat,
    aim0282-Thermostat,      !- Name
    Heatsched-9,             !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    Coolsched-9,             !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}

  HVACTemplate:Thermostat,
    aim0346-Thermostat,      !- Name
    Heatsched-9,             !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    Coolsched-9,             !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}

  HVACTemplate:Thermostat,
    aim0392-Thermostat,      !- Name
    Heatsched-9,             !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    Coolsched-9,             !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}

  HVACTemplate:Thermostat,
    aim0462-Thermostat,      !- Name
    Heatsched-9,             !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    Coolsched-9,             !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}

  HVACTemplate:Thermostat,
    aim0508-Thermostat,      !- Name
    Heatsched-9,             !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    Coolsched-9,             !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}

  HVACTemplate:Thermostat,
    aim0572-Thermostat,      !- Name
    Heatsched-9,             !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    Coolsched-9,             !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}

  HVACTemplate:Thermostat,
    aim0636-Thermostat,      !- Name
    Heatsched-9,             !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    Coolsched-9,             !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}

  HVACTemplate:Thermostat,
    idealloads,              !- Name
    ,                        !- Heating Setpoint Schedule Name
    20,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    25;                      !- Constant Cooling Setpoint {C}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM ===========

HVACTemplate:Zone:IdealLoadsAirSystem,
    Space_10_aim0112,        !- Zone Name
    idealloads,              !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRate,           !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    idealhvac,               !- Heating Availability Schedule Name
    idealhvac,               !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    70,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    50,                      !- Humidification Setpoint {percent}
    Flow/Area,               !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0003,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Space_10_aim0212,        !- Zone Name
    idealloads,              !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRate,           !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    idealhvac,               !- Heating Availability Schedule Name
    idealhvac,               !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    Flow/Area,               !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0003,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Space_10_aim0282,        !- Zone Name
    idealloads,              !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRate,           !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    idealhvac,               !- Heating Availability Schedule Name
    idealhvac,               !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    Flow/Area,               !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0003,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Space_10_aim0346,        !- Zone Name
    idealloads,              !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRate,           !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    idealhvac,               !- Heating Availability Schedule Name
    idealhvac,               !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    Flow/Area,               !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0003,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Space_9_aim0392,         !- Zone Name
    idealloads,              !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRate,           !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    idealhvac,               !- Heating Availability Schedule Name
    idealhvac,               !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    Flow/Area,               !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0003,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Space_9_aim0462,         !- Zone Name
    idealloads,              !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRate,           !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    idealhvac,               !- Heating Availability Schedule Name
    idealhvac,               !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    Flow/Area,               !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0003,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Space_8_aim0508,         !- Zone Name
    idealloads,              !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRate,           !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    idealhvac,               !- Heating Availability Schedule Name
    idealhvac,               !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    Flow/Area,               !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0003,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Space_8_aim0572,         !- Zone Name
    idealloads,              !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRate,           !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    idealhvac,               !- Heating Availability Schedule Name
    idealhvac,               !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    Flow/Area,               !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0003,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Space_8_aim0636,         !- Zone Name
    idealloads,              !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRate,           !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    idealhvac,               !- Heating Availability Schedule Name
    idealhvac,               !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    Flow/Area,               !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0003,                  !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

  Output:Surfaces:Drawing,dxf;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    ZoneComponentLoadSummary,!- Report 2 Name
    AllMonthly;              !- Report 3 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    HTML,                    !- Column Separator
    InchPound;               !- Unit Conversion

