!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,24.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Solar Illuminated Farm,  !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.4,                     !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    1;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200,0.1,1000;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

  SizingPeriod:WeatherFileDays,
    Istanbul,                !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    Whole_Year,              !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2012,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2012,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No,                      !- Treat Weather as Actual
    Hour24;                  !- First Hour Interpolation Starting Values

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    Temp,                    !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Control;                 !- Unit Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    AnyNumber,               !- Name
    0,                       !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

  Schedule:Day:Interval,
    aim0121,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    10:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    aim0127,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    aim0401,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    6:00,                    !- Time 1
    0,                       !- Value Until Time 1
    7:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    8:00,                    !- Time 3
    0.3,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5
    0.8,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7
    0.5,                     !- Value Until Time 7
    20:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    22:00,                   !- Time 9
    0.2,                     !- Value Until Time 9
    24:00,                   !- Time 10
    0;                       !- Value Until Time 10

  Schedule:Day:Interval,
    aim0407,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2
    0.15,                    !- Value Until Time 2
    9:00,                    !- Time 3
    0.7,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    16:00,                   !- Time 6
    0.85,                    !- Value Until Time 6
    17:00,                   !- Time 7
    0.2,                     !- Value Until Time 7
    24:00,                   !- Time 8
    0;                       !- Value Until Time 8

  Schedule:Day:Interval,
    aim0517,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    9:00,                    !- Time 3
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.45,                    !- Value Until Time 5
    18:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    19:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0;                       !- Value Until Time 9

  Schedule:Day:Interval,
    ds-202-Equip,            !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0.210979924,             !- Value Until Time 1
    8:00,                    !- Time 2
    0.3,                     !- Value Until Time 2
    12:00,                   !- Time 3
    0.9,                     !- Value Until Time 3
    13:00,                   !- Time 4
    0.8,                     !- Value Until Time 4
    17:00,                   !- Time 5
    0.9,                     !- Value Until Time 5
    18:00,                   !- Time 6
    0.5,                     !- Value Until Time 6
    20:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0.210979924;             !- Value Until Time 9

  Schedule:Day:Interval,
    ds-200-Equip,            !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    0.210979924,             !- Value Until Time 1
    12:00,                   !- Time 2
    0.3,                     !- Value Until Time 2
    17:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0.210979924;             !- Value Until Time 4

  Schedule:Day:Interval,
    ds-201-Equip,            !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.210979924;             !- Value Until Time 1

  Schedule:Day:Interval,
    ds-250-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-250-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-249-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ds-249-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ds-250-Temp-On-21.1-Off-18.3,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    18.3,                    !- Value Until Time 1
    17:00,                   !- Time 2
    21.1,                    !- Value Until Time 2
    24:00,                   !- Time 3
    18.3;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-Temp-On-21.1-Off-18.3,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    18.3,                    !- Value Until Time 1
    16:00,                   !- Time 2
    21.1,                    !- Value Until Time 2
    24:00,                   !- Time 3
    18.3;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-249-Temp-On-21.1-Off-18.3,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18.3;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ds-250-Temp-On-23.9-Off-29.4,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    29.4,                    !- Value Until Time 1
    17:00,                   !- Time 2
    23.9,                    !- Value Until Time 2
    24:00,                   !- Time 3
    29.4;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-Temp-On-23.9-Off-29.4,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    29.4,                    !- Value Until Time 1
    16:00,                   !- Time 2
    23.9,                    !- Value Until Time 2
    24:00,                   !- Time 3
    29.4;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-249-Temp-On-23.9-Off-29.4,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.4;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ds-1-Equip,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    2:00,                    !- Time 1
    0.19,                    !- Value Until Time 1
    3:00,                    !- Time 2
    0.17,                    !- Value Until Time 2
    5:00,                    !- Time 3
    0.18,                    !- Value Until Time 3
    6:00,                    !- Time 4
    0.3,                     !- Value Until Time 4
    7:00,                    !- Time 5
    0.31,                    !- Value Until Time 5
    8:00,                    !- Time 6
    0.35,                    !- Value Until Time 6
    16:00,                   !- Time 7
    0.38,                    !- Value Until Time 7
    19:00,                   !- Time 8
    0.37,                    !- Value Until Time 8
    20:00,                   !- Time 9
    0.36,                    !- Value Until Time 9
    21:00,                   !- Time 10
    0.29,                    !- Value Until Time 10
    22:00,                   !- Time 11
    0.28,                    !- Value Until Time 11
    23:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    24:00,                   !- Time 13
    0.23;                    !- Value Until Time 13

  Schedule:Day:Interval,
    ds-217-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    1,                       !- Value Until Time 1
    7:00,                    !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-217-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    0.25,                    !- Value Until Time 1
    7:00,                    !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.25;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-215-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    1,                       !- Value Until Time 1
    9:00,                    !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-215-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    0.25,                    !- Value Until Time 1
    9:00,                    !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.25;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-216-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-216-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    0.25,                    !- Value Until Time 1
    10:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.25;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-205-Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    9:00,                    !- Time 3
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.45,                    !- Value Until Time 5
    18:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    19:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0;                       !- Value Until Time 9

  Schedule:Day:Interval,
    ds-203-Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    9:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    13:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    18:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    ds-204-Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1



Schedule:Day:Interval,
    day1,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83149,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88836,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92107,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93830,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94405,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93958,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92386,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89334,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84046,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78162,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day2,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83143,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88844,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92121,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93853,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94435,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93994,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92436,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89405,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84154,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78162,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day3,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83143,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88854,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92139,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93879,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94465,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94035,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92491,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89478,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84265,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78162,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day4,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83149,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88868,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92159,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93905,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94500,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94078,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92547,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89554,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84378,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78162,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day5,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83160,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88886,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92185,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93933,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94533,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94121,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92604,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89632,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84494,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78162,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day6,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83177,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88908,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92210,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93964,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94571,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94166,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92662,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89713,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84612,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78162,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day7,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83199,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88933,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92240,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93999,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94610,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94215,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92724,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89795,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84731,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78162,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day8,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83226,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88962,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92272,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94035,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94652,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94265,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92786,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89880,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84853,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78162,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day9,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83259,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88995,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92305,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94071,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94695,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94316,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92853,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89967,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84977,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78162,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day10,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83297,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89030,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92343,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94112,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94740,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94370,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92919,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90055,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85102,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78162,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day11,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83341,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89070,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92384,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94154,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94786,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94423,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92987,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90145,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85230,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78162,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day12,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83389,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89113,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92427,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94197,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94835,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94482,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93058,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90236,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85358,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78162,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day13,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83443,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89159,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92471,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94245,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94886,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94540,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93128,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90329,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85488,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78162,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day14,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83502,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89209,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92521,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94294,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94937,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94599,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93201,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90424,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85619,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78162,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day15,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83566,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89263,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92570,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94343,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94990,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94659,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93275,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90519,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85751,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78162,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day16,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83635,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89319,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92623,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94396,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95045,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94721,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93350,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90616,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85884,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78162,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day17,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83709,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89378,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92677,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94448,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95101,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94784,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93425,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90714,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86018,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78162,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day18,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83787,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89441,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92735,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94503,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95157,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94849,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93504,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90813,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86153,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78162,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day19,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83870,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89507,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92795,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94560,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95217,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94913,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93582,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90912,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86288,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78397,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day20,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83956,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89575,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92855,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94618,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95279,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94981,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93660,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91013,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86424,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78481,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day21,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84048,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89647,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92918,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94679,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95339,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95046,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93739,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91114,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86561,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78582,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day22,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84143,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89721,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92983,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94739,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95400,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95114,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93822,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91216,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86698,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78699,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day23,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84243,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89799,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93050,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94803,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95464,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95184,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93900,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91318,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86835,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78835,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day24,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84346,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89878,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93119,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94867,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95527,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95254,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93982,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91421,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86972,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.78990,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day25,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84452,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89961,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93189,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94931,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95594,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95324,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94065,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91523,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87110,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79163,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day26,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84563,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90046,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93261,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94997,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95658,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95393,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94148,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91628,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87248,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79350,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day27,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84676,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90133,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93337,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95064,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95722,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95464,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94229,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91731,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87385,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79549,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day28,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84793,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90221,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93411,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95132,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95791,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95536,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94311,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91834,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87523,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79758,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day29,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84913,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90313,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93487,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95199,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95857,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95609,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94395,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91938,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87660,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79975,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day30,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85036,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90406,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93564,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95271,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95927,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95683,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94477,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92042,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87797,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80197,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day31,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85162,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90502,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93643,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95340,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95995,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95753,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94562,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92145,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87933,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80422,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day32,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85291,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90598,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93723,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95411,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96064,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95826,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94644,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92248,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88069,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80649,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day33,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85421,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90697,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93804,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95484,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96133,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95898,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94728,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92351,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88205,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80876,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day34,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85555,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90798,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93886,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95555,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96203,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95971,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94812,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92452,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88340,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.81102,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day35,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85690,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90900,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93967,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95626,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96273,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96044,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94894,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92555,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88474,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.81326,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day36,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85828,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91003,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94052,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95700,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96342,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96115,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94974,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92657,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88607,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.81548,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day37,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85968,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91107,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94135,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95773,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96412,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96188,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95056,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92757,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88740,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.81767,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day38,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86110,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91213,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94221,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95848,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96481,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96260,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95138,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92857,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88872,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.81983,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day39,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86253,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91319,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94306,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95923,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96550,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96333,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95220,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92956,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.89003,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.82195,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day40,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86398,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91428,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94390,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95996,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96622,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96404,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95302,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93057,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.89133,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.82404,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day41,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86545,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91536,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94478,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96069,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96691,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96477,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95380,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93153,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.89262,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.82609,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day42,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78162,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86693,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91645,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94563,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96143,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96759,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96548,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95460,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93252,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.89390,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.82810,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day43,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78447,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86842,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91755,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94649,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96217,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96829,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96617,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95538,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93349,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.89516,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83007,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day44,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78555,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86993,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91865,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94737,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96292,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96896,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96687,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95617,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93443,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.89642,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83200,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day45,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78684,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87144,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91976,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94823,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96365,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96964,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96758,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95696,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93537,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.89767,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83390,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day46,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.78839,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87296,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92088,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94910,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96437,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97033,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96827,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95771,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93632,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.89890,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83576,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day47,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79020,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87449,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92200,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94997,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96513,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97100,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96894,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95848,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93723,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90012,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83759,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day48,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79225,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87603,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92311,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95082,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96584,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97168,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96964,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95924,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93815,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90132,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83939,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day49,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79451,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87757,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92423,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95170,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96656,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97236,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97029,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95997,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93906,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90252,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84116,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day50,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79693,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87912,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92534,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95255,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96730,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97302,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97098,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96070,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93996,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90370,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84289,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day51,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79948,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88066,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92647,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95343,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96802,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97369,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97163,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96144,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94085,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90486,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84460,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day52,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80212,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88222,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92757,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95425,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96871,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97431,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97229,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96217,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94171,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90601,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84627,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day53,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80482,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88377,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92869,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95512,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96941,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97496,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97291,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96286,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94257,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90715,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84792,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day54,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80756,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88532,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92980,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95594,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97011,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97559,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97354,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96357,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94344,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90826,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84954,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day55,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81032,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88687,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93090,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95680,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97084,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97624,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97420,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96427,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94425,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90937,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.85114,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day56,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81306,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88841,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93200,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95762,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97151,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97686,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97482,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96495,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94508,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91047,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.85271,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day57,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81579,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88996,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93309,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95845,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97220,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97746,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97542,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96561,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94591,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91154,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.85426,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day58,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81849,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89150,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93416,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95925,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97286,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97806,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97602,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96629,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94668,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91260,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.85578,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day59,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.82115,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89303,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93524,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96008,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97352,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97867,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97662,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96695,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94748,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91364,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.85728,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day60,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.82378,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89455,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93633,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96087,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97418,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97928,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97721,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96756,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94826,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91467,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.85875,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day61,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.82636,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89607,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93739,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96166,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97481,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97984,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97776,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96820,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94902,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91568,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86021,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day62,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.82889,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89759,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93843,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96246,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97547,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98044,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97834,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96882,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94976,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91670,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86164,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day63,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83138,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89908,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93948,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96323,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97610,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98098,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97889,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96943,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95050,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91767,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86305,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day64,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83384,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90056,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94050,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96400,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97672,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98155,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97947,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97004,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95123,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91863,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86444,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day65,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83624,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90204,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94153,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96476,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97735,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98208,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97998,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97062,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95195,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91959,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86581,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day66,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83860,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90350,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94253,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96552,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97795,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98263,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98053,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97120,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95264,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92054,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86715,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day67,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84093,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90495,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94353,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96624,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97857,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98317,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98105,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97177,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95333,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92145,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86849,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day68,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84321,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90639,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94452,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96697,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97912,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98370,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98154,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97232,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95401,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92237,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86979,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78162,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day69,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84547,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90781,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94550,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96768,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97973,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98420,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98203,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97287,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95467,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92325,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87108,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78404,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day70,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84768,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90922,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94646,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96840,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98027,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98471,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98254,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97339,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95533,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92413,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87235,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78493,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day71,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84986,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91061,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94742,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96911,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98086,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98519,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98301,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97393,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95596,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92499,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87361,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78597,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day72,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85201,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91198,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94835,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96978,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98140,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98567,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98349,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97442,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95660,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92584,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87485,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78717,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day73,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85412,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91334,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94927,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97047,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98193,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98614,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98396,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97495,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95721,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92667,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87606,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78854,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day74,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85621,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91469,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95018,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97112,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98245,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98662,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98443,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97544,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95780,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92749,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87725,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79008,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day75,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85827,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91600,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95108,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97176,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98299,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98707,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98486,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97591,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95839,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92830,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87844,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79176,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day76,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86029,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91731,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95196,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97242,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98348,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98751,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98528,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97638,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95897,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92908,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87960,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79355,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day77,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86229,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91859,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95283,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97307,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98399,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98795,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98571,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97686,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95954,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92986,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88074,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79542,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day78,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86425,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91986,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95368,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97369,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98447,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98839,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98612,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97730,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96009,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93062,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88187,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79736,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day79,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86619,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92110,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95453,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97428,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98496,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98880,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98652,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97773,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96063,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93136,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88298,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79934,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day80,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86810,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92233,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95537,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97488,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98543,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98919,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98696,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97817,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96117,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93210,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88408,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.80135,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day81,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86998,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92354,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95616,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97547,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98589,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98961,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98731,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97860,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96168,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93282,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88515,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.80337,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day82,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78427,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87183,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92472,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95696,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97604,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98634,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98999,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98770,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97902,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96222,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93352,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88622,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.80538,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day83,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78574,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87365,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92589,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95772,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97659,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98677,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99036,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98807,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97941,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96269,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93422,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88726,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.80738,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day84,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78757,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87544,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92704,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95850,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97714,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98720,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99073,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98840,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97981,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96319,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93489,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88829,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.80937,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day85,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78980,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87720,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92818,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95924,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97767,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98761,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99111,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98878,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98019,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96367,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93557,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88931,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.81132,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day86,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79237,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87894,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92927,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95999,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97821,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98802,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99146,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98910,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98056,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96413,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93621,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89031,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.81325,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day87,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79518,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88064,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93035,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96071,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97872,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98844,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99181,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98944,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98093,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96459,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93687,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89129,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.81514,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day88,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79814,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88231,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93141,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96140,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97922,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98880,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99213,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98977,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98128,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96505,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93749,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89227,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.81700,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day89,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.80120,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88397,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93245,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96209,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97971,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98919,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99244,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99007,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98163,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96547,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93812,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89322,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.81882,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day90,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.80429,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88558,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93348,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96276,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98019,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98957,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99277,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99036,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98197,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96590,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93873,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89416,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82060,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day91,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.80736,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88717,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93449,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96340,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98065,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98993,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99308,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99069,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98229,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96629,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93932,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89509,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82235,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day92,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.81039,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88872,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93547,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96406,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98111,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99025,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99340,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99097,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98261,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96672,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93991,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89600,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82405,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day93,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.81335,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89025,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93642,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96468,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98154,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99062,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99366,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99126,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98294,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96711,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94047,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89690,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82573,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day94,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.81623,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89174,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93735,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96531,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98199,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99093,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99395,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99153,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98323,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96751,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94103,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89779,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82736,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day95,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.81903,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89321,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93829,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96592,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98240,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99126,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99421,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99178,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98352,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96788,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94160,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89866,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82897,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day96,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82174,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89466,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93917,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96649,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98281,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99157,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99448,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99205,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98380,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96826,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94212,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89951,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83054,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day97,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82436,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89606,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94004,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96706,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98320,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99188,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99475,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99229,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98409,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96862,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94268,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90036,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83208,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day98,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82689,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89743,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94091,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96763,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98361,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99217,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99498,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99250,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98435,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96899,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94319,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90119,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83359,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day99,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82934,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89878,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94175,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96817,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98396,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99248,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99522,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99275,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98464,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96934,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94371,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90202,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83506,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day100,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83171,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90010,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94255,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96870,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98434,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99275,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99547,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99299,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98490,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96967,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94420,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90282,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83651,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day101,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83400,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90138,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94335,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96921,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98470,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99300,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99569,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99320,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98514,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97000,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94468,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90362,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83793,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day102,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83622,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90264,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94412,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96971,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98504,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99326,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99590,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99340,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98539,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97032,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94519,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90440,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83933,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day103,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83836,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90386,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94487,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97020,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98538,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99351,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99612,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99363,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98560,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97062,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94565,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90517,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84070,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day104,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84044,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90506,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94562,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97065,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98570,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99375,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99632,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99382,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98585,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97094,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94611,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90593,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84205,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day105,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84245,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90623,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94633,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97112,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98602,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99399,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99652,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99402,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98608,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97124,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94657,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90668,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84337,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day106,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84441,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90737,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94705,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97158,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98632,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99422,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99668,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99421,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98628,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97154,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94701,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90742,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84467,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day107,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84630,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90848,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94773,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97198,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98661,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99442,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99688,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99440,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98650,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97181,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94746,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90814,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84595,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day108,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84815,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90957,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94838,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97244,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98690,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99466,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99706,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99455,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98669,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97210,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94789,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90886,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84721,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day109,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84993,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91061,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94902,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97282,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98717,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99484,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99724,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99472,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98690,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97236,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94831,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90956,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84844,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day110,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.85167,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91164,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94964,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97323,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98743,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99503,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99740,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99486,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98709,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97264,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94871,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91025,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84966,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day111,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.85336,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91264,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95023,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97360,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98768,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99522,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99755,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99502,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98727,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97291,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94913,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91094,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85086,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day112,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.85500,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91361,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95083,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97397,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98793,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99543,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99771,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99519,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98746,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97316,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94951,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91162,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85204,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day113,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.85659,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91455,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95139,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97432,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98817,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99558,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99784,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99531,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98762,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97339,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94992,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91228,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85320,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day114,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.85813,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91547,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95194,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97467,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98841,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99574,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99798,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99546,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98779,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97363,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95031,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91293,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85434,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day115,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.85964,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91635,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95248,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97500,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98861,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99590,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99811,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99559,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98795,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97385,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95068,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91358,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85547,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day116,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86109,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91722,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95300,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97532,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98885,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99605,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99824,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99573,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98811,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97410,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95105,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91421,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85657,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day117,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86251,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91806,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95350,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97562,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98903,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99621,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99835,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99584,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98826,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97431,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95142,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91483,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85766,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day118,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86388,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95398,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97593,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98923,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99635,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99847,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99596,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98841,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97455,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95178,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91544,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85874,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day119,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78162,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86521,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91965,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95444,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97621,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98943,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99648,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99857,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99608,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98856,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97477,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95212,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91605,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85979,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day120,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78357,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86650,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92043,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95489,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97650,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98960,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99661,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99867,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99618,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98869,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97497,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95245,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91664,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86083,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day121,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78442,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86775,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92116,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95532,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97676,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98975,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99673,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99877,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99629,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98881,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97516,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95280,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91723,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86186,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day122,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78545,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86897,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92187,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95575,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97702,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98992,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99684,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99888,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99637,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98895,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97536,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95314,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91780,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86287,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day123,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78664,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87014,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92256,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95614,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97725,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99011,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99694,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99897,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99647,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98909,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97555,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95345,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91836,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86386,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day124,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78798,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87128,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92322,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95652,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97748,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99023,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99704,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99904,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99657,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98920,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97574,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95375,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91891,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86484,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78162,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day125,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.78947,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87238,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92386,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95690,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97769,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99037,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99715,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99914,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99666,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98932,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97593,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95408,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91947,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86580,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78377,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day126,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79108,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87344,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92447,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95726,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97792,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99051,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99724,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99920,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99674,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98943,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97612,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95440,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92002,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86675,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78446,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day127,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79277,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87446,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92507,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95762,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97813,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99064,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99733,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99928,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99682,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98956,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97629,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95468,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92054,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86768,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78527,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day128,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79450,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87546,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92565,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95794,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97832,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99076,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99741,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99935,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99689,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98965,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97647,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95497,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92106,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86859,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78618,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day129,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79626,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87641,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92620,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95825,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97852,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99086,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99749,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99942,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99697,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98976,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97661,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95526,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92158,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86949,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78719,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day130,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79801,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87733,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92671,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95854,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97869,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99097,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99756,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99946,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99703,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98984,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97679,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95555,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92209,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87038,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78832,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day131,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79976,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87822,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92724,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95883,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97885,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99107,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99762,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99953,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99711,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98994,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97695,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95584,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92257,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87125,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.78955,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day132,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.80147,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87907,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92770,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95913,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97901,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99117,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99766,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99959,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99717,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99003,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97711,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95611,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92307,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87211,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79086,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day133,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.80313,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87988,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92818,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95938,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97917,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99124,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99773,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99963,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99722,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99012,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97726,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95638,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92353,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87295,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79224,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day134,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.80475,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88067,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92863,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95966,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97929,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99134,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99780,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99969,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99727,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99021,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97740,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95663,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92401,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87377,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79367,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day135,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.80632,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88142,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92905,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95986,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97944,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99142,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99784,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99973,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99733,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99028,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97756,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95690,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92447,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87459,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79513,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day136,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.80782,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88214,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92944,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96008,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97954,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99149,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99789,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99977,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99738,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99036,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97768,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95714,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92491,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87537,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79662,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day137,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.80927,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88283,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92984,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96031,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97968,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99156,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99793,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99979,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99743,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99044,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97781,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95738,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92536,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87616,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79812,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day138,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.81065,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88348,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93019,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96050,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97977,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99161,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99796,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99981,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99747,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99052,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97796,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95763,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92580,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87692,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79962,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day139,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.81197,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88411,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93054,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96067,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97988,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99166,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99799,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99983,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99748,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99061,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97808,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95786,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92622,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87767,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.80111,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day140,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.81322,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88471,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93086,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96085,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97997,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99172,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99801,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99987,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99752,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99068,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97822,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95808,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92661,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87840,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.80259,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day141,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.81441,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88527,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93117,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96101,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98006,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99176,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99804,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99991,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99756,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99073,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97835,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95832,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92704,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87912,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.80404,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day142,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.81554,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88581,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93146,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96118,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98015,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99179,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99806,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99993,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99760,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99080,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97846,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95853,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92746,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87982,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.80547,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day143,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.81661,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88632,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93173,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96132,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98021,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99184,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99807,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99995,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99763,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99087,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97858,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95875,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92783,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.88050,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.80687,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day144,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.81762,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88680,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93200,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96144,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98027,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99187,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99810,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99995,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99766,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99092,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97870,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95895,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92821,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.88117,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.80824,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day145,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.81857,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88724,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93224,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96155,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98032,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99189,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99811,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99996,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99769,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99098,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97879,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95917,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92859,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.88182,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.80957,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day146,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.81947,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88766,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93244,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96165,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98036,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99189,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99811,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99997,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99771,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99102,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97893,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95937,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92895,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.88246,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.81086,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day147,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82030,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88806,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93264,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96178,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98043,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99191,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99812,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99999,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99772,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99108,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97901,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95956,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92931,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.88308,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.81212,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.78162,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day148,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.78162,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.78162,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.78162,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.78162,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82109,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88842,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93283,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96184,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98047,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99193,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99814,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99998,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99776,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99113,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97911,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95976,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92964,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.88369,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.81333,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
