!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,24.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Solar Illuminated Farm,  !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.4,                     !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    1;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200,0.1,1000;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

  SizingPeriod:WeatherFileDays,
    Istanbul,                !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    Whole_Year,              !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2012,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2012,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No,                      !- Treat Weather as Actual
    Hour24;                  !- First Hour Interpolation Starting Values

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    Temp,                    !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Control;                 !- Unit Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    AnyNumber,               !- Name
    0,                       !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

  Schedule:Day:Interval,
    aim0121,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    10:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    aim0127,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    aim0401,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    6:00,                    !- Time 1
    0,                       !- Value Until Time 1
    7:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    8:00,                    !- Time 3
    0.3,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5
    0.8,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7
    0.5,                     !- Value Until Time 7
    20:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    22:00,                   !- Time 9
    0.2,                     !- Value Until Time 9
    24:00,                   !- Time 10
    0;                       !- Value Until Time 10

  Schedule:Day:Interval,
    aim0407,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2
    0.15,                    !- Value Until Time 2
    9:00,                    !- Time 3
    0.7,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    16:00,                   !- Time 6
    0.85,                    !- Value Until Time 6
    17:00,                   !- Time 7
    0.2,                     !- Value Until Time 7
    24:00,                   !- Time 8
    0;                       !- Value Until Time 8

  Schedule:Day:Interval,
    aim0517,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    9:00,                    !- Time 3
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.45,                    !- Value Until Time 5
    18:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    19:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0;                       !- Value Until Time 9

  Schedule:Day:Interval,
    ds-202-Equip,            !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0.210979924,             !- Value Until Time 1
    8:00,                    !- Time 2
    0.3,                     !- Value Until Time 2
    12:00,                   !- Time 3
    0.9,                     !- Value Until Time 3
    13:00,                   !- Time 4
    0.8,                     !- Value Until Time 4
    17:00,                   !- Time 5
    0.9,                     !- Value Until Time 5
    18:00,                   !- Time 6
    0.5,                     !- Value Until Time 6
    20:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0.210979924;             !- Value Until Time 9

  Schedule:Day:Interval,
    ds-200-Equip,            !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    0.210979924,             !- Value Until Time 1
    12:00,                   !- Time 2
    0.3,                     !- Value Until Time 2
    17:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0.210979924;             !- Value Until Time 4

  Schedule:Day:Interval,
    ds-201-Equip,            !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.210979924;             !- Value Until Time 1

  Schedule:Day:Interval,
    ds-250-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-250-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-249-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ds-249-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ds-250-Temp-On-21.1-Off-18.3,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    18.3,                    !- Value Until Time 1
    17:00,                   !- Time 2
    21.1,                    !- Value Until Time 2
    24:00,                   !- Time 3
    18.3;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-Temp-On-21.1-Off-18.3,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    18.3,                    !- Value Until Time 1
    16:00,                   !- Time 2
    21.1,                    !- Value Until Time 2
    24:00,                   !- Time 3
    18.3;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-249-Temp-On-21.1-Off-18.3,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18.3;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ds-250-Temp-On-23.9-Off-29.4,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    29.4,                    !- Value Until Time 1
    17:00,                   !- Time 2
    23.9,                    !- Value Until Time 2
    24:00,                   !- Time 3
    29.4;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-Temp-On-23.9-Off-29.4,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    29.4,                    !- Value Until Time 1
    16:00,                   !- Time 2
    23.9,                    !- Value Until Time 2
    24:00,                   !- Time 3
    29.4;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-249-Temp-On-23.9-Off-29.4,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.4;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ds-1-Equip,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    2:00,                    !- Time 1
    0.19,                    !- Value Until Time 1
    3:00,                    !- Time 2
    0.17,                    !- Value Until Time 2
    5:00,                    !- Time 3
    0.18,                    !- Value Until Time 3
    6:00,                    !- Time 4
    0.3,                     !- Value Until Time 4
    7:00,                    !- Time 5
    0.31,                    !- Value Until Time 5
    8:00,                    !- Time 6
    0.35,                    !- Value Until Time 6
    16:00,                   !- Time 7
    0.38,                    !- Value Until Time 7
    19:00,                   !- Time 8
    0.37,                    !- Value Until Time 8
    20:00,                   !- Time 9
    0.36,                    !- Value Until Time 9
    21:00,                   !- Time 10
    0.29,                    !- Value Until Time 10
    22:00,                   !- Time 11
    0.28,                    !- Value Until Time 11
    23:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    24:00,                   !- Time 13
    0.23;                    !- Value Until Time 13

  Schedule:Day:Interval,
    ds-217-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    1,                       !- Value Until Time 1
    7:00,                    !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-217-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    0.25,                    !- Value Until Time 1
    7:00,                    !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.25;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-215-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    1,                       !- Value Until Time 1
    9:00,                    !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-215-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    0.25,                    !- Value Until Time 1
    9:00,                    !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.25;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-216-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-216-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    0.25,                    !- Value Until Time 1
    10:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.25;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-205-Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    9:00,                    !- Time 3
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.45,                    !- Value Until Time 5
    18:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    19:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0;                       !- Value Until Time 9

  Schedule:Day:Interval,
    ds-203-Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    9:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    13:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    18:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    ds-204-Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1



Schedule:Day:Interval,
    day1,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.79278,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.83007,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.85411,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.86182,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.85583,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.83414,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.79626,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day2,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.79278,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.83062,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.85467,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.86247,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.85660,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.83520,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.79687,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day3,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.79278,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.83125,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.85530,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.86316,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.85744,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.83631,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.79758,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day4,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.79278,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.83194,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.85598,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.86391,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.85832,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.83747,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.79840,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day5,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.79278,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.83271,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.85671,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.86469,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.85924,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.83869,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.79933,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day6,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.79494,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.83354,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.85749,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.86554,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.86021,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.83994,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.80040,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day7,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.79524,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.83443,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.85832,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.86642,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.86123,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.84125,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.80161,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day8,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.79560,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.83538,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.85920,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.86735,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.86229,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.84260,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.80295,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day9,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.79603,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.83640,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.86013,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.86832,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.86339,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.84398,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.80442,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day10,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.79652,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.83747,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.86111,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.86934,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.86452,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.84540,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.80602,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day11,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.79710,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.83860,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.86213,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.87039,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.86570,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.84685,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.80774,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day12,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.79776,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.83978,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.86320,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.87149,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.86691,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.84833,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.80957,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day13,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.79852,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.84101,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.86430,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.87262,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.86816,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.84985,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.81149,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day14,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.79940,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.84228,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.86545,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.87379,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.86944,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.85139,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.81350,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day15,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.80041,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.84361,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.86664,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.87500,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.87075,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.85296,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.81559,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day16,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.80155,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.84497,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.86786,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.87623,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.87209,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.85455,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.81774,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day17,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.80282,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.84638,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.86912,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.87750,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.87346,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.85617,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.81993,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day18,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.80423,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.84783,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.87041,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.87879,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.87485,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.85780,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.82217,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day19,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.80577,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.84931,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.87174,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.88012,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.87627,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.85945,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.82443,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day20,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.80743,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85082,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.87309,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.88148,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.87772,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.86112,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.82671,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day21,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.80922,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85237,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.87448,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.88286,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.87918,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.86281,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.82901,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day22,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.81111,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85395,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.87589,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.88426,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.88067,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.86451,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.83131,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day23,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.81309,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85555,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.87733,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.88569,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.88218,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.86623,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.83360,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day24,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.81517,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85718,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.87880,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.88714,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.88371,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.86795,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.83590,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day25,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.81732,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.85884,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.88029,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.88861,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.88525,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.86969,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.83818,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day26,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.81953,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.86051,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.88180,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.89010,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.88681,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.87144,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.84046,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day27,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.82179,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.86222,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.88334,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.89160,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.88839,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.87319,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.84272,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79493,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day28,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.82409,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.86394,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.88489,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.89312,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.88998,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.87496,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.84497,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79599,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day29,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.82642,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.86567,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.88646,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.89466,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.89157,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.87673,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.84720,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79733,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day30,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.82877,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.86743,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.88805,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.89621,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.89317,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.87851,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.84942,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.79896,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day31,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.83113,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.86920,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.88965,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.89777,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.89479,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.88029,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.85162,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.80091,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day32,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.83351,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.87098,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.89126,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.89934,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.89641,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.88207,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.85381,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.80316,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day33,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.83588,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.87279,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.89289,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.90092,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.89804,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.88386,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.85598,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.80565,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day34,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.83826,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.87459,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.89453,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.90250,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.89967,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.88564,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.85813,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.80834,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day35,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.84063,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.87641,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.89617,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.90409,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.90131,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.88743,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.86027,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.81116,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day36,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.84299,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.87825,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.89783,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.90569,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.90295,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.88922,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.86240,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.81408,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day37,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.84534,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.88009,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.89949,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.90729,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.90459,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.89101,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.86451,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.81705,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day38,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79485,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.84769,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.88194,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.90116,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.90890,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.90622,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.89279,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.86661,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.82004,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day39,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79597,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.85002,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.88379,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.90282,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.91050,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.90786,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.89457,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.86869,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.82303,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day40,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79742,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.85234,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.88564,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.90450,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.91210,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.90949,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.89634,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87075,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.82599,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day41,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.79922,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.85465,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.88750,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.90617,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.91370,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91113,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.89811,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87280,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.82892,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day42,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.80140,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.85695,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.88937,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.90785,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.91529,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91275,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.89987,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87484,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.83180,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day43,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.80392,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.85923,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.89123,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.90952,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.91689,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91437,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.90161,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87686,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.83462,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day44,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.80671,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86151,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.89309,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91118,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.91848,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91598,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.90336,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87887,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.83739,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day45,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.80972,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86377,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.89496,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91285,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92006,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91758,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.90509,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88086,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84011,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day46,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.81288,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86602,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.89681,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91451,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92163,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91918,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.90681,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88284,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84276,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day47,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.81612,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86826,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.89866,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91616,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92320,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92076,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.90851,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88480,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84537,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day48,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.81942,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87048,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90051,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91781,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92475,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92234,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91021,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88674,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.84792,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day49,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.82272,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87270,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90235,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91944,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92630,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92390,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91190,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88867,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85042,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79278,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day50,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.82600,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87490,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90419,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92107,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92783,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92545,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91357,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89058,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85288,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79515,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day51,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.82924,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87710,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90601,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92268,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92935,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92698,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91522,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89247,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85529,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79650,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day52,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83243,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87927,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90782,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92429,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93087,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92851,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91686,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89434,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85766,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.79820,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day53,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83556,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88144,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90963,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92588,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93236,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93002,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91849,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89620,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.85998,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80030,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day54,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.83864,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88359,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91143,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92747,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93385,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93151,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92009,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89804,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86227,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80276,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day55,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84165,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88572,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91321,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92903,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93533,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93299,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92168,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89985,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86452,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80551,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day56,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84460,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88785,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91496,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93058,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93677,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93444,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92325,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90165,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86674,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.80847,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day57,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.84749,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88995,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91672,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93211,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93822,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93590,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92480,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90342,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86892,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.81157,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day58,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85032,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89203,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91845,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93363,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93965,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93731,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92633,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90518,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87107,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.81474,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day59,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79278,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85310,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89410,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92016,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93515,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94104,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93872,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92786,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90691,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87319,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.81793,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day60,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79513,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85582,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89615,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92187,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93664,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94244,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94012,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92933,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90862,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87528,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.82111,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day61,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79673,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.85850,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89818,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92355,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93810,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94381,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94149,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93082,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91031,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87733,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.82424,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day62,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.79883,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86114,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90019,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92521,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93954,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94517,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94285,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93227,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91199,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87936,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.82732,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day63,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80147,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86373,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90219,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92685,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94098,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94650,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94417,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93371,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91362,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88136,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83033,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day64,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80458,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86629,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90415,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92847,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94239,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94784,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94549,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93510,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91525,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88334,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83326,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day65,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.80803,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86880,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90610,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93008,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94379,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94912,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94681,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93652,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91685,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88528,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83612,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day66,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81168,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87127,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90802,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93166,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94517,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95039,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94806,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93788,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91842,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88720,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83890,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day67,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81544,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87372,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90993,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93323,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94653,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95166,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94933,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93923,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91997,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88909,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84160,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day68,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81923,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87612,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91180,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93476,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94787,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95289,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95057,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94057,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92150,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.89095,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84423,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day69,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.82299,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87850,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91365,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93627,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94917,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95413,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95181,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94188,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92301,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.89278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84679,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day70,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.82669,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88083,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91548,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93776,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95048,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95531,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95300,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94316,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92449,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.89459,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84929,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day71,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83029,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88314,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91728,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93924,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95175,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95651,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95418,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94443,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92595,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.89637,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.85172,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day72,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83379,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88541,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91905,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94068,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95300,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95764,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95534,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94567,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92739,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.89812,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.85410,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day73,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83719,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88764,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92080,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94211,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95423,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95881,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95646,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94690,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92879,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.89985,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.85642,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day74,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84048,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88985,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92251,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94350,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95544,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95995,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95760,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94810,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93019,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90155,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.85869,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79550,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day75,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84367,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89202,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92420,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94489,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95663,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96104,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95870,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94928,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93155,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90322,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86091,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79696,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day76,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84677,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89416,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92587,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94624,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95781,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96211,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95979,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95043,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93289,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90487,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86309,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79877,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day77,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84977,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89626,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92750,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94757,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95895,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96318,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96082,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95159,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93421,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90648,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86522,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.80097,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day78,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85270,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89833,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92911,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94887,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96007,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96422,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96188,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95270,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93550,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90808,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86732,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.80349,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day79,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79278,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85555,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90037,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93069,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95016,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96119,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96524,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96290,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95380,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93676,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90965,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86937,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.80626,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day80,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79501,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85832,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90237,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93225,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95143,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96227,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96625,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96389,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95488,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93802,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91119,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87138,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.80919,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day81,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79667,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86103,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90434,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93377,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95265,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96335,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96723,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96487,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95594,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93924,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91270,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87336,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.81222,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day82,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79888,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86367,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90627,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93527,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95386,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96438,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96821,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96582,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95698,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94043,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91419,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87530,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.81529,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day83,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.80166,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86625,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90817,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93675,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95504,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96540,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96914,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96679,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95798,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94163,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91565,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87721,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.81836,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day84,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.80491,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86877,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91004,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93817,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95624,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96641,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97009,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96771,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95897,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94279,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91709,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87908,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82140,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day85,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.80847,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87124,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91187,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93959,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95736,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96739,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97098,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96862,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95996,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94392,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91850,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88092,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82438,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day86,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.81221,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87367,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91366,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94097,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95848,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96835,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97188,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96950,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96092,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94503,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91989,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88274,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82730,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day87,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.81601,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87603,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91543,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94233,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95957,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96930,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97274,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97037,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96184,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94613,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92125,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88451,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83014,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day88,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.81979,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87835,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91715,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94367,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96063,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97022,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97360,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97122,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96277,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94719,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92258,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88626,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83290,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day89,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82351,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88062,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91884,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94496,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96170,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97111,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97443,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97206,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96368,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94826,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92389,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88798,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83558,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day90,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82713,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88284,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92050,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94621,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96272,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97199,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97525,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97288,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96455,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94928,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92518,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88966,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83818,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day91,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83064,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88503,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92212,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94748,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96371,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97287,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97604,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97368,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96541,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95029,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92644,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89132,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84070,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day92,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83402,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88716,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92371,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94868,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96471,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97371,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97680,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97443,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96625,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95128,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92769,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89295,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84315,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day93,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83728,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88924,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92527,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94989,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96566,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97453,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97759,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97521,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96710,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95224,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92890,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89455,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84554,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day94,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84042,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89130,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92679,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95104,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96659,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97534,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97834,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97594,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96788,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95321,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93009,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89613,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84785,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day95,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84345,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89329,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92827,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95218,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96752,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97611,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97907,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97668,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96869,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95413,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93127,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89767,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85010,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day96,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84637,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89525,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92973,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95330,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96842,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97690,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97978,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97737,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96946,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95502,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93240,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89918,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85230,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day97,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84919,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89717,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93115,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95436,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96931,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97766,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98044,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97808,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97022,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95593,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93354,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90068,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85444,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79278,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day98,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.85191,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89905,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93254,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95545,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97014,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97839,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98115,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97876,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97094,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95680,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93464,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90214,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85652,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79484,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day99,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79278,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.85455,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90087,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93390,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95648,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97097,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97909,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98179,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97942,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97168,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95767,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93571,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90358,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85856,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79601,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day100,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79513,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.85710,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90267,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93523,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95750,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97179,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97979,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98244,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98008,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97238,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95848,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93677,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90499,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86055,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79750,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day101,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79671,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.85959,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90442,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93652,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95848,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97259,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98048,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98307,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98071,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97307,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95931,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93781,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90637,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86249,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.79930,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day102,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.79874,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86199,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90613,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93778,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95943,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97335,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98114,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98368,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98131,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97375,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96011,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93883,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90773,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86439,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.80143,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day103,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.80124,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86433,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90780,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93901,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96038,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97410,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98178,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98430,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98192,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97441,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96090,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93982,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90906,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86626,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.80382,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day104,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.80413,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86661,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90943,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94021,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96130,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97485,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98241,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98488,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98251,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97506,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96166,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94081,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91037,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86808,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.80640,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day105,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.80727,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86882,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91102,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94138,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96217,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97556,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98305,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98545,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98308,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97568,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96240,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94176,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91165,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86986,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.80910,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day106,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.81056,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87097,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91257,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94254,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96305,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97627,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98364,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98600,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98365,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97631,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96314,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94270,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91291,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87161,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.81187,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day107,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.81391,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87306,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91408,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94365,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96389,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97694,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98420,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98654,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98419,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97691,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96386,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94361,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91414,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87332,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.81467,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day108,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.81724,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87510,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91555,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94471,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96472,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97760,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98477,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98708,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98471,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97748,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96454,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94451,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91535,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87500,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.81745,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day109,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82052,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87709,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91699,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94577,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96554,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97824,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98534,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98759,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98523,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97806,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96523,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94539,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91653,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87663,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82020,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day110,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82372,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87902,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91839,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94679,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96630,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97887,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98588,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98808,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98573,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97861,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96590,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94624,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91770,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87825,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82289,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day111,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82680,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88091,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91975,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94780,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96706,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97946,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98637,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98858,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98623,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97916,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96656,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94710,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91884,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87982,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82552,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day112,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82978,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88273,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92107,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94876,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96779,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98005,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98689,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98904,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98670,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97969,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96720,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94791,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91995,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.88137,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82808,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day113,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.83264,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88452,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92237,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94972,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96852,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98063,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98739,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98950,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98719,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98020,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96781,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94873,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92104,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.88288,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.83056,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day114,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.83540,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88626,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92362,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95062,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96921,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98120,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98786,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98994,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98764,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98070,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96840,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94951,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92211,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.88437,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.83297,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day115,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.83803,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88795,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92484,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95150,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96988,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98174,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98834,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99039,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98808,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98120,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96901,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95028,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92316,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.88583,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.83530,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day116,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.84057,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88959,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92603,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95238,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97054,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98228,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98879,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99078,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98850,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98168,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96960,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95102,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92418,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.88725,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.83756,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day117,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.84300,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.89118,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92718,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95322,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97118,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98276,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98924,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99121,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98891,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98214,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97016,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95174,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92520,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.88864,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.83974,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day118,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.84534,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.89274,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92830,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95404,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97180,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98326,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98965,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99161,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98932,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98260,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97072,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95248,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92617,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.89002,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.84186,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day119,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.84759,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.89425,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92938,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95483,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97239,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98374,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99005,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99199,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98971,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98305,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97124,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95318,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92712,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.89135,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.84391,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day120,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79278,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.84975,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.89571,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93044,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95562,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97298,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98423,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99046,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99237,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99010,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98348,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97179,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95387,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92807,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.89266,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.84590,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day121,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79516,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.85183,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.89713,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93145,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95635,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97353,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98466,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99084,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99271,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99049,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98387,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97229,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95454,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92899,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.89394,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.84783,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day122,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79639,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.85384,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.89851,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93245,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95707,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97407,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98512,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99123,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99308,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99084,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98430,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97279,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95520,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92988,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.89520,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.84970,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79278,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day123,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79787,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.85577,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.89985,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93342,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95776,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97462,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98552,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99159,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99342,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99119,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98469,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97329,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95584,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93076,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.89643,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.85151,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79550,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day124,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.79963,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.85764,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.90115,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93434,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95844,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97512,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98592,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99196,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99375,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99154,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98506,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97374,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95646,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93163,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.89762,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.85327,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79666,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day125,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.80163,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.85944,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.90240,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93524,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95909,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97561,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98631,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99227,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99408,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99185,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98546,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97423,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95707,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93246,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.89880,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.85498,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79802,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day126,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.80382,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86118,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.90362,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93612,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95973,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97608,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98671,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99261,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99437,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99219,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98582,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97467,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95767,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93328,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.89995,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.85665,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.79961,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day127,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.80612,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86285,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.90480,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93695,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96033,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97654,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98706,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99293,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99467,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99249,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98618,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97511,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95823,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93407,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.90107,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.85826,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.80140,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day128,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.80849,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86446,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.90595,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93776,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96092,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97699,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98743,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99322,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99495,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99280,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98651,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97553,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95881,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93486,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.90217,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.85984,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.80335,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day129,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.81088,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86603,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.90705,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93855,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96149,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97742,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98777,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99353,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99525,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99308,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98684,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97595,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95935,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93562,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.90324,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86137,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.80542,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day130,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.81326,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86753,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.90811,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93931,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96203,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97781,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98810,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99379,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99551,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99337,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98718,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97634,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95989,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93637,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.90428,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86286,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.80756,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day131,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.81559,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86898,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.90914,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94006,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96257,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97821,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98842,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99409,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99576,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99364,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98748,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97674,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96042,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93710,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.90531,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86431,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.80974,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day132,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.81787,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.87038,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.91013,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94075,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96308,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97860,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98871,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99436,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99603,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99390,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98780,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97713,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96093,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93780,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.90630,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86572,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.81194,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day133,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82008,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.87173,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.91109,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94143,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96357,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97898,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98900,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99459,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99626,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99417,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98808,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97749,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96141,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93848,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.90727,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86708,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.81411,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day134,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82221,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.87302,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.91201,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94210,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96403,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97932,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98929,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99484,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99650,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99441,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98838,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97786,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96191,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93915,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.90821,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86842,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.81626,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day135,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82426,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.87428,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.91290,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94271,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96450,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97966,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98956,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99509,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99673,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99464,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98866,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97820,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96236,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93981,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.90913,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86971,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.81836,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day136,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82622,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.87548,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.91376,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94331,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96492,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97997,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98981,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99530,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99693,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99488,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98890,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97854,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96282,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94044,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91002,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.87097,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82040,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day137,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82810,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.87664,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.91458,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94389,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96532,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98028,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99007,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99554,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99714,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99508,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98918,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97889,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96327,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94106,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91090,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.87219,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82239,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day138,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82989,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.87775,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.91536,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94444,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96570,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98059,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99029,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99574,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99734,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99532,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98942,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97920,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96370,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94165,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91175,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.87338,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82431,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day139,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.83160,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.87881,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.91612,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94498,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96610,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98086,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99053,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99593,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99754,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99551,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98967,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97952,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96412,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94224,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91257,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.87453,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82617,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day140,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.83323,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.87983,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.91684,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94549,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96645,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98113,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99073,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99610,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99772,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99571,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98990,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97980,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96452,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94281,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91337,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.87565,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82796,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day141,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.83478,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.88081,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.91753,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94596,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96683,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98141,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99096,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99631,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99790,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99589,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99015,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98010,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96491,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94337,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91414,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.87673,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82969,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day142,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.83625,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.88175,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.91819,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94642,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96712,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98165,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99116,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99647,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99805,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99607,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99036,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98038,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96528,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94390,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91490,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.87779,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.83134,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day143,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.83765,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.88264,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.91882,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94686,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96745,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98187,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99134,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99663,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99823,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99625,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99056,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98064,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96567,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94442,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91563,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.87880,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.83293,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day144,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.83897,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.88349,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.91941,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94727,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96774,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98211,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99153,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99677,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99837,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99643,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99076,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98091,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96601,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94490,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91634,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.87979,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.83446,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day145,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.84023,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.88430,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.91998,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94767,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96804,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98231,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99168,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99691,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99851,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99655,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99094,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98114,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96636,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94538,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91703,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.88074,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.83592,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day146,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79278,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.84142,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.88507,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.92052,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94806,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96830,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98251,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99184,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99706,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99864,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99673,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99114,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98140,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96667,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94586,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91769,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.88166,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.83732,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day147,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79518,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.84255,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.88581,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.92104,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94840,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96854,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98270,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99197,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99719,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99878,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99687,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99130,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98164,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96700,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94631,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91832,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.88255,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.83866,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day148,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.79278,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.79278,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.79576,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.84361,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.88650,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.92152,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94874,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96877,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98287,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99212,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99731,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99891,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99701,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99148,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98187,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96731,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94674,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91894,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.88341,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
