!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,24.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Solar Illuminated Farm,  !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.4,                     !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    1;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200,0.1,1000;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

  SizingPeriod:WeatherFileDays,
    Istanbul,                !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    Whole_Year,              !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2012,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2012,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No,                      !- Treat Weather as Actual
    Hour24;                  !- First Hour Interpolation Starting Values

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    Temp,                    !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Control;                 !- Unit Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    AnyNumber,               !- Name
    0,                       !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

  Schedule:Day:Interval,
    aim0121,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    10:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    aim0127,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    aim0401,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    6:00,                    !- Time 1
    0,                       !- Value Until Time 1
    7:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    8:00,                    !- Time 3
    0.3,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5
    0.8,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7
    0.5,                     !- Value Until Time 7
    20:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    22:00,                   !- Time 9
    0.2,                     !- Value Until Time 9
    24:00,                   !- Time 10
    0;                       !- Value Until Time 10

  Schedule:Day:Interval,
    aim0407,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2
    0.15,                    !- Value Until Time 2
    9:00,                    !- Time 3
    0.7,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    16:00,                   !- Time 6
    0.85,                    !- Value Until Time 6
    17:00,                   !- Time 7
    0.2,                     !- Value Until Time 7
    24:00,                   !- Time 8
    0;                       !- Value Until Time 8

  Schedule:Day:Interval,
    aim0517,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    9:00,                    !- Time 3
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.45,                    !- Value Until Time 5
    18:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    19:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0;                       !- Value Until Time 9

  Schedule:Day:Interval,
    ds-202-Equip,            !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0.210979924,             !- Value Until Time 1
    8:00,                    !- Time 2
    0.3,                     !- Value Until Time 2
    12:00,                   !- Time 3
    0.9,                     !- Value Until Time 3
    13:00,                   !- Time 4
    0.8,                     !- Value Until Time 4
    17:00,                   !- Time 5
    0.9,                     !- Value Until Time 5
    18:00,                   !- Time 6
    0.5,                     !- Value Until Time 6
    20:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0.210979924;             !- Value Until Time 9

  Schedule:Day:Interval,
    ds-200-Equip,            !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    0.210979924,             !- Value Until Time 1
    12:00,                   !- Time 2
    0.3,                     !- Value Until Time 2
    17:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0.210979924;             !- Value Until Time 4

  Schedule:Day:Interval,
    ds-201-Equip,            !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.210979924;             !- Value Until Time 1

  Schedule:Day:Interval,
    ds-250-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-250-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-249-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ds-249-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ds-250-Temp-On-21.1-Off-18.3,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    18.3,                    !- Value Until Time 1
    17:00,                   !- Time 2
    21.1,                    !- Value Until Time 2
    24:00,                   !- Time 3
    18.3;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-Temp-On-21.1-Off-18.3,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    18.3,                    !- Value Until Time 1
    16:00,                   !- Time 2
    21.1,                    !- Value Until Time 2
    24:00,                   !- Time 3
    18.3;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-249-Temp-On-21.1-Off-18.3,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18.3;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ds-250-Temp-On-23.9-Off-29.4,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    29.4,                    !- Value Until Time 1
    17:00,                   !- Time 2
    23.9,                    !- Value Until Time 2
    24:00,                   !- Time 3
    29.4;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-Temp-On-23.9-Off-29.4,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    29.4,                    !- Value Until Time 1
    16:00,                   !- Time 2
    23.9,                    !- Value Until Time 2
    24:00,                   !- Time 3
    29.4;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-249-Temp-On-23.9-Off-29.4,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.4;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ds-1-Equip,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    2:00,                    !- Time 1
    0.19,                    !- Value Until Time 1
    3:00,                    !- Time 2
    0.17,                    !- Value Until Time 2
    5:00,                    !- Time 3
    0.18,                    !- Value Until Time 3
    6:00,                    !- Time 4
    0.3,                     !- Value Until Time 4
    7:00,                    !- Time 5
    0.31,                    !- Value Until Time 5
    8:00,                    !- Time 6
    0.35,                    !- Value Until Time 6
    16:00,                   !- Time 7
    0.38,                    !- Value Until Time 7
    19:00,                   !- Time 8
    0.37,                    !- Value Until Time 8
    20:00,                   !- Time 9
    0.36,                    !- Value Until Time 9
    21:00,                   !- Time 10
    0.29,                    !- Value Until Time 10
    22:00,                   !- Time 11
    0.28,                    !- Value Until Time 11
    23:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    24:00,                   !- Time 13
    0.23;                    !- Value Until Time 13

  Schedule:Day:Interval,
    ds-217-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    1,                       !- Value Until Time 1
    7:00,                    !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-217-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    0.25,                    !- Value Until Time 1
    7:00,                    !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.25;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-215-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    1,                       !- Value Until Time 1
    9:00,                    !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-215-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    0.25,                    !- Value Until Time 1
    9:00,                    !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.25;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-216-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-216-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    0.25,                    !- Value Until Time 1
    10:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.25;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-205-Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    9:00,                    !- Time 3
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.45,                    !- Value Until Time 5
    18:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    19:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0;                       !- Value Until Time 9

  Schedule:Day:Interval,
    ds-203-Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    9:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    13:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    18:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    ds-204-Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1



Schedule:Day:Interval,
    day1,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86090,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89780,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92425,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94131,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95063,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95376,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95131,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94279,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92677,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90141,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86798,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day2,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86056,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89768,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92419,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94132,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95068,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95386,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95144,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94301,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92706,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90177,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86852,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day3,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86024,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89758,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92417,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94134,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95075,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95398,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95162,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94322,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92735,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90214,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86905,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day4,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85994,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89750,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92413,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94139,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95082,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95410,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95176,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94345,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92764,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90252,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86958,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day5,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85966,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89742,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92413,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94142,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95091,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95420,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95194,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94365,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92796,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90290,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87011,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day6,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85941,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89735,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92413,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94147,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95099,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95433,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95210,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94390,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92826,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90328,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87062,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day7,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85919,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89730,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92413,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94154,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95109,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95446,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95230,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94414,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92857,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90367,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87113,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day8,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85898,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89727,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92416,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94159,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95119,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95462,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95246,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94438,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92889,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90407,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87163,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day9,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85881,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89724,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92418,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94168,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95132,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95476,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95266,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94461,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92919,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90447,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87213,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day10,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85866,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89723,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92425,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94178,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95143,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95491,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95287,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94486,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92955,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90489,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87262,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day11,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85855,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89723,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92429,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94187,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95155,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95507,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95304,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94513,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92987,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90529,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87310,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day12,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85846,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89725,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92437,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94197,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95168,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95524,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95327,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94538,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93020,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90571,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87358,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day13,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85840,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89727,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92444,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94206,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95182,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95544,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95347,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94565,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93054,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90612,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87406,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day14,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85837,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89731,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92454,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94219,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95198,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95559,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95368,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94592,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93088,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90654,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87452,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day15,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85837,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89736,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92463,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94234,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95212,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95576,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95389,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94616,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93122,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90696,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87499,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day16,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85841,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89744,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92475,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94246,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95229,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95594,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95411,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94645,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93158,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90738,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87544,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day17,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85847,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89752,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92487,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94260,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95246,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95614,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95434,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94671,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93190,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90781,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87590,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day18,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85857,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89762,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92500,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94275,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95261,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95634,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95455,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94700,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93224,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90824,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87635,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day19,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85869,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89772,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92515,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94292,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95282,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95652,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95480,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94728,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93260,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90865,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87679,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day20,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85885,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89785,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92531,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94309,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95297,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95700,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95500,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94755,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93296,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90907,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87723,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day21,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85903,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89797,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92548,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94327,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95316,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95793,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95525,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94784,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93331,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90952,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87767,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day22,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85925,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89813,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92566,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94346,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95337,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95883,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95551,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94811,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93363,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90994,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87811,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day23,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85949,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89829,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92582,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94365,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95354,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95977,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95572,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94838,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93401,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91037,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87853,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day24,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85976,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89847,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92605,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94383,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95376,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96067,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95595,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94868,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93435,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91079,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87896,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day25,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86005,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89865,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92622,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94404,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95395,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96163,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95620,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94897,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93470,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91122,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87939,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day26,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86037,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89885,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92644,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94424,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95416,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96256,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95646,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94927,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93504,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91165,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87980,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day27,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86071,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89906,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92666,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94447,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95438,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96352,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95668,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94952,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93540,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91205,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88022,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day28,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86108,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89929,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92691,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94466,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95459,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96446,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95744,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94982,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93574,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91248,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88063,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day29,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86146,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89953,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92712,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94492,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95481,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96541,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95849,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95010,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93609,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91289,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88105,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day30,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86187,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89976,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92739,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94513,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95501,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96636,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95956,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95037,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93643,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91330,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88145,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day31,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86229,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90004,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92767,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94538,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95527,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96732,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96059,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95067,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93676,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91371,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88185,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day32,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86273,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90031,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92791,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94560,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95546,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96826,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96165,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95095,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93710,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91412,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88225,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day33,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86319,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90059,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92817,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94585,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95570,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96923,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96268,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95122,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93742,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91452,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88265,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day34,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86366,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90088,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92846,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94610,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95595,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97016,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96371,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95149,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93778,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91494,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88304,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day35,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86414,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90118,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92875,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94636,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95617,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97112,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96471,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95179,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93809,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91532,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88343,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day36,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86462,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90150,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92905,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94662,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95641,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97206,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96573,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95202,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93841,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91572,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88382,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day37,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86512,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90183,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92934,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94687,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95665,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97300,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96671,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95232,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93874,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91610,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88421,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day38,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86562,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90216,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92966,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94715,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95687,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97394,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96770,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95258,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93905,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91650,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88458,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day39,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86613,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90252,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92997,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94739,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95712,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97485,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96868,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95284,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93937,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91686,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88495,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day40,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86665,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90287,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93028,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94767,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95813,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97577,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96964,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95310,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93968,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91726,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88533,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day41,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86717,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90324,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93061,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94793,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95912,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97667,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97058,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95337,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93997,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91761,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88570,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day42,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86769,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90361,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93091,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94821,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96010,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97756,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97151,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95363,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94028,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91798,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88606,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day43,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86822,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90400,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93125,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94849,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96109,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97844,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97243,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95388,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94058,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91833,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88642,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day44,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86874,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90439,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93161,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94875,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96206,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97931,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97333,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95411,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94086,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91869,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88677,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day45,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86926,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90479,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93194,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94903,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96302,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98017,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97420,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95436,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94117,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91902,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88712,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day46,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86979,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90520,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93227,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94929,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96398,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98102,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97506,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95458,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94145,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91937,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88747,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day47,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87031,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90560,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93262,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94959,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96493,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98184,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97591,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95484,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94172,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91971,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88780,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day48,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87083,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90604,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93296,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94986,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96588,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98266,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97673,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95508,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94201,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92003,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88814,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day49,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87136,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90645,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93331,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95015,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96680,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98346,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97754,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95530,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94228,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92036,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88848,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day50,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87188,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90690,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93367,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95042,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96772,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98427,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97831,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95553,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94252,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92067,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88880,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day51,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87239,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90734,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93402,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95071,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96864,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98502,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97910,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95577,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94279,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92097,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88911,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day52,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87291,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90777,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93436,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95099,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96952,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98579,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97982,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95596,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94303,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92130,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88943,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82869,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day53,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87342,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90823,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93472,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95125,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97040,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98652,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98056,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95617,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94326,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92158,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88974,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83110,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day54,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87394,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90868,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93508,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95152,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97128,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98724,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98126,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95637,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94351,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92186,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89005,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83152,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day55,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87445,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90914,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93544,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95182,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97212,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98794,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98194,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95658,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94375,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92217,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89035,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83199,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day56,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87497,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90961,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93579,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95207,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97296,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98862,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98259,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95680,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94399,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92244,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89064,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83249,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day57,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87548,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91007,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93615,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95236,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97376,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98928,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98325,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95700,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94418,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92271,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89094,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83301,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day58,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87599,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91054,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93651,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95263,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97455,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98993,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98389,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95718,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94444,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92298,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89122,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83356,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day59,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87650,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91100,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93686,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95291,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97535,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99057,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98446,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95735,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94464,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92325,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89149,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83414,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day60,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87702,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91149,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93721,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95317,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97612,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99117,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98504,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95754,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94486,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92349,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89177,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83474,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day61,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87753,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91194,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93757,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95341,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97687,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99177,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98559,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95771,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94502,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92375,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89204,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83537,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day62,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87805,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91242,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93793,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95368,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97760,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99234,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98611,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95787,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94526,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92399,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89230,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83602,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day63,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87856,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91291,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93829,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95394,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97831,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99287,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98662,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95805,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94542,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92423,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89256,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83669,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day64,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87908,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91337,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93863,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95418,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97898,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99341,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98712,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95825,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94561,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92444,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89281,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83737,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day65,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87960,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91385,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93897,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95444,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97968,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99393,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98757,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95879,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94579,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92466,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89306,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83807,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day66,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88012,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91433,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93932,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95469,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98031,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99440,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98801,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95930,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94597,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92487,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89330,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83877,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day67,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88064,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91480,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93964,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95495,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98094,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99487,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98843,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95976,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94614,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92510,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89354,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83947,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day68,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88116,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91527,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93999,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95517,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98154,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99533,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98883,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96022,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94630,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92530,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89377,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84018,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day69,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88169,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91575,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94034,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95543,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98214,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99576,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98923,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96064,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94646,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92547,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89400,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84089,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day70,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88222,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91620,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94065,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95564,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98270,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99614,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98956,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96104,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94660,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92570,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89422,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84160,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day71,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88274,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91669,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94099,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95588,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98327,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99653,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98988,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96143,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94674,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92586,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89444,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84230,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day72,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88328,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91714,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94130,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95610,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98379,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99688,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99020,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96178,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94689,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92607,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89465,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84299,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day73,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88381,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91760,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94161,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95634,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98431,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99722,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99047,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96212,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94703,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92622,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89486,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84368,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day74,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88434,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91806,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94192,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95655,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98477,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99755,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99075,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96241,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94715,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92639,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89507,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84437,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day75,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88487,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91852,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94225,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95675,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98525,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99785,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99097,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96268,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94728,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92656,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89527,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84504,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day76,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88540,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91898,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94256,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95697,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98568,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99813,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99120,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96295,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94740,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92672,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89546,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84570,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day77,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88594,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91942,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94286,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95717,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98612,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99837,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99141,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96320,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94752,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92687,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89566,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84635,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day78,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88647,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91986,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94314,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95738,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98651,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99863,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99159,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96340,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94764,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92700,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89584,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84699,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day79,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88701,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92032,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94345,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95754,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98688,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99885,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99176,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96359,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94773,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92717,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89602,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84762,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day80,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88754,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92072,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94373,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95775,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98724,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99905,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99189,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96376,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94784,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92730,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89620,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84824,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day81,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88807,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92116,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94402,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95794,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98757,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99921,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99201,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96391,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94793,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92742,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89637,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84884,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day82,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88860,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92157,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94428,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95812,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98789,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99938,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99211,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96402,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94800,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92757,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89656,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84944,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day83,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82869,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88914,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92203,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94457,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95830,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98820,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99954,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99218,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96413,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94810,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92768,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89672,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85002,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day84,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83087,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88966,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92241,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94484,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95847,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98847,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99963,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99225,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96424,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94818,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92778,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89688,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85060,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day85,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83173,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89019,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92282,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94509,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95863,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98872,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99976,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99230,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96429,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94827,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92791,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89705,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85116,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day86,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83275,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89071,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92323,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94536,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95879,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98895,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99985,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99231,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96432,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94832,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92802,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89720,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85171,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day87,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83391,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89123,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92362,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94560,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95895,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98916,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99990,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99233,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96438,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94841,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92814,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89736,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85225,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day88,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83523,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89175,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92398,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94584,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95910,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98936,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99995,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99233,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96438,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94848,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92825,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89751,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85278,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day89,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83670,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89226,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92437,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94608,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95926,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98953,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99997,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99229,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96437,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94853,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92833,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89766,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85330,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day90,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83827,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89277,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92474,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94630,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95939,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98968,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1.00000,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99226,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96436,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94860,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92844,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89782,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85381,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day91,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83993,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89328,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92512,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94652,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95954,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98982,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99996,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99219,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96432,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94866,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92853,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89796,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85430,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day92,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84162,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89377,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92545,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94675,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95966,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98993,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99995,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99212,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96428,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94869,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92860,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89810,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85479,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day93,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84334,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89426,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92581,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94698,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95981,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99003,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99993,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99201,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96418,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94875,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92869,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89824,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85527,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day94,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84504,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89476,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92618,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94717,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95998,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99013,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99986,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99192,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96411,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94880,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92879,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89838,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85574,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day95,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84671,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89524,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92652,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94739,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96029,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99018,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99980,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99180,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96399,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94886,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92885,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89851,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85621,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day96,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84834,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89571,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92684,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94757,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96060,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99021,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99972,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99165,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96389,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94888,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92894,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89865,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85666,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day97,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84991,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89618,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92716,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94775,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96088,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99024,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99962,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99151,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96374,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94891,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92900,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89879,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85711,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day98,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.85142,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89664,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92746,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94795,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96112,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99025,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99949,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99136,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96363,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94895,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92909,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89892,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85754,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day99,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.85285,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89710,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92779,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94812,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96133,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99024,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99939,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99116,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96345,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94896,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92917,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89905,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85797,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day100,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.85422,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89755,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92808,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94829,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96154,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99022,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99922,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99099,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96329,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94900,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92922,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89918,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85840,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day101,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.85551,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89799,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92836,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94846,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96172,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99017,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99907,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99078,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96309,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94900,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92928,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89931,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85881,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day102,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.85673,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89842,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92865,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94863,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96187,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99012,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99890,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99056,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96292,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94904,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92935,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89944,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85922,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day103,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.85788,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89885,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92892,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94879,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96202,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99004,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99872,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99034,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96271,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94907,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92942,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89957,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.85962,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day104,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.85896,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89925,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92920,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94893,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96214,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98997,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99852,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99011,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96251,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94908,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92949,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89969,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86001,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day105,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.85998,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89967,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92944,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94906,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96225,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98987,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99831,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98987,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96229,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94912,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92954,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89981,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86040,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day106,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86093,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90006,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92972,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94920,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96234,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98974,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99809,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98960,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96205,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94911,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92961,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89995,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86079,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day107,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86184,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90046,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92995,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94933,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96240,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98960,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99786,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98934,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96182,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94913,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92963,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90007,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86116,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day108,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86268,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90084,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93019,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94945,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96244,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98947,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99763,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98906,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96158,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94914,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92970,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90020,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86153,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day109,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86348,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90122,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93041,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94956,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96247,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98933,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99737,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98880,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96133,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94916,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92976,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90033,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86190,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day110,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86423,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90157,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93063,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94969,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96247,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98914,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99711,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98851,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96108,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94914,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92983,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90045,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86226,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day111,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86494,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90193,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93084,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94978,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96246,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98896,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99686,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98821,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96092,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94916,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92987,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90057,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86262,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day112,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86561,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90227,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93104,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94990,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96244,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98877,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99657,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98789,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96090,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94918,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92991,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90070,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86296,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day113,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86623,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90260,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93122,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95000,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96240,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98854,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99629,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98759,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96089,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94917,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92996,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90082,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86331,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day114,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86683,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90294,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93144,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95006,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96235,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98833,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99596,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98727,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96087,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94918,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93001,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90095,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86365,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day115,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86739,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90326,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93160,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95016,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96225,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98809,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99568,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98694,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96084,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94919,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93007,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90108,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86398,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day116,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86793,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90357,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93178,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95024,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96219,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98787,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99537,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98661,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96083,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94918,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93010,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90120,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86431,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day117,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86844,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90385,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93196,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95034,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96208,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98761,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99506,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98628,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96080,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94918,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93016,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90132,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86464,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day118,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86892,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90415,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93212,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95039,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96195,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98735,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99472,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98595,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96078,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94920,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93021,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90145,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86496,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day119,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86938,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90441,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93226,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95045,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96183,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98709,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99440,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98560,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96075,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94918,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93027,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90158,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86527,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day120,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86982,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90468,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93242,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95053,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96167,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98680,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99406,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98528,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96072,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94918,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93031,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90171,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86559,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day121,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87023,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90494,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93255,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95059,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96152,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98651,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99372,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98493,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96071,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94920,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93034,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90184,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86589,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day122,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87062,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90518,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93267,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95063,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96153,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98622,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99338,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98457,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96068,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94919,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93041,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90198,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86619,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day123,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87100,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90543,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93278,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95065,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96154,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98592,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99301,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98421,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96066,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94918,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93044,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90211,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86650,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day124,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87136,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90565,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93291,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95072,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96152,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98561,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99268,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98387,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96063,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94918,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93051,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90224,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86679,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day125,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87170,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90587,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93302,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95074,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96151,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98530,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99230,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98350,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96059,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94918,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93056,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90237,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86708,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day126,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87203,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90608,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93311,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95076,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96151,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98500,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99197,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98314,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96057,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94917,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93061,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90250,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86737,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day127,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87234,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90628,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93321,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95081,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96150,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98466,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99158,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98280,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96054,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94916,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93063,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90263,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86766,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day128,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87263,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90647,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93331,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95082,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96150,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98433,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99124,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98242,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96051,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94918,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93070,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90277,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86794,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day129,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87292,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90664,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93337,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95085,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96146,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98400,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99086,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98209,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96049,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94918,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93076,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90290,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86822,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day130,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87318,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90681,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93345,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95087,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96146,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98366,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99048,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98173,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96046,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94918,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93081,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90304,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86849,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day131,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87343,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90696,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93352,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95086,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96142,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98332,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99014,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98137,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96044,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94917,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93086,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90317,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86876,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day132,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87367,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90713,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93359,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95086,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96141,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98296,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98975,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98102,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96039,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94917,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93092,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90332,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86903,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day133,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87390,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90726,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93365,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95086,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96137,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98262,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98940,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98067,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96038,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94917,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93096,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90346,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86929,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day134,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87411,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90740,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93367,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95087,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96134,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98225,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98902,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98031,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96036,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94919,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93102,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90359,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86956,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day135,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87432,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90752,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93372,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95086,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96131,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98193,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98865,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97999,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96031,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94918,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93110,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90373,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86981,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day136,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87451,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90763,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93376,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95083,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96128,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98155,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98828,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97963,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96031,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94918,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93114,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90388,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87007,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day137,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87469,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90773,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93379,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95085,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96124,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98120,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98792,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97930,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96026,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94919,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93120,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90402,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87032,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day138,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87486,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90782,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93382,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95083,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96122,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98084,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98757,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97896,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96025,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94919,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93125,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90416,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87057,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day139,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87501,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90792,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93384,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95079,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96116,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98048,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98719,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97863,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96022,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94920,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93132,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90430,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87081,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day140,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87516,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90800,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93386,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95080,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96113,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98013,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98685,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97829,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96020,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94922,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93138,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90444,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87105,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day141,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87529,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90807,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93387,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95076,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96109,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97975,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98648,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97799,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96018,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94923,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93144,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90459,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87129,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day142,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87542,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90813,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93388,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95074,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96105,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97943,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98613,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97765,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96014,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94921,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93149,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90473,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87153,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day143,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87553,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90818,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93388,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95070,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96099,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97904,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98578,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97734,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96013,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94923,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93155,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90487,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87176,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day144,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87564,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90821,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93387,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95065,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96096,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97872,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98546,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97706,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96012,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94923,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93163,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90501,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87199,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day145,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87573,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90826,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93385,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95064,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96090,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97833,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98509,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97674,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96008,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94926,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93168,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90515,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87222,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day146,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87581,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90828,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93382,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95059,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96087,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97801,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98477,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97646,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96007,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94927,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93174,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90531,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87244,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day147,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87588,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90831,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93383,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95056,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96081,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97763,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98443,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97617,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96006,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94927,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93182,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90545,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87266,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.82869,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day148,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.82869,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.82869,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.82869,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.82869,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.82869,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87595,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90833,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93380,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95051,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96076,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97731,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98411,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97587,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96005,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94929,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93189,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90559,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87288,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.82869,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
