!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,24.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Solar Illuminated Farm,  !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.4,                     !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    1;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200,0.1,1000;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

  SizingPeriod:WeatherFileDays,
    Istanbul,                !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    Whole_Year,              !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2012,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2012,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No,                      !- Treat Weather as Actual
    Hour24;                  !- First Hour Interpolation Starting Values

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    Temp,                    !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Control;                 !- Unit Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    AnyNumber,               !- Name
    0,                       !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

  Schedule:Day:Interval,
    aim0121,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    10:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    aim0127,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    aim0401,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    6:00,                    !- Time 1
    0,                       !- Value Until Time 1
    7:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    8:00,                    !- Time 3
    0.3,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5
    0.8,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7
    0.5,                     !- Value Until Time 7
    20:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    22:00,                   !- Time 9
    0.2,                     !- Value Until Time 9
    24:00,                   !- Time 10
    0;                       !- Value Until Time 10

  Schedule:Day:Interval,
    aim0407,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2
    0.15,                    !- Value Until Time 2
    9:00,                    !- Time 3
    0.7,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    16:00,                   !- Time 6
    0.85,                    !- Value Until Time 6
    17:00,                   !- Time 7
    0.2,                     !- Value Until Time 7
    24:00,                   !- Time 8
    0;                       !- Value Until Time 8

  Schedule:Day:Interval,
    aim0517,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    9:00,                    !- Time 3
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.45,                    !- Value Until Time 5
    18:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    19:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0;                       !- Value Until Time 9

  Schedule:Day:Interval,
    ds-202-Equip,            !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0.210979924,             !- Value Until Time 1
    8:00,                    !- Time 2
    0.3,                     !- Value Until Time 2
    12:00,                   !- Time 3
    0.9,                     !- Value Until Time 3
    13:00,                   !- Time 4
    0.8,                     !- Value Until Time 4
    17:00,                   !- Time 5
    0.9,                     !- Value Until Time 5
    18:00,                   !- Time 6
    0.5,                     !- Value Until Time 6
    20:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0.210979924;             !- Value Until Time 9

  Schedule:Day:Interval,
    ds-200-Equip,            !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    0.210979924,             !- Value Until Time 1
    12:00,                   !- Time 2
    0.3,                     !- Value Until Time 2
    17:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0.210979924;             !- Value Until Time 4

  Schedule:Day:Interval,
    ds-201-Equip,            !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.210979924;             !- Value Until Time 1

  Schedule:Day:Interval,
    ds-250-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-250-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-249-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ds-249-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ds-250-Temp-On-21.1-Off-18.3,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    18.3,                    !- Value Until Time 1
    17:00,                   !- Time 2
    21.1,                    !- Value Until Time 2
    24:00,                   !- Time 3
    18.3;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-Temp-On-21.1-Off-18.3,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    18.3,                    !- Value Until Time 1
    16:00,                   !- Time 2
    21.1,                    !- Value Until Time 2
    24:00,                   !- Time 3
    18.3;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-249-Temp-On-21.1-Off-18.3,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18.3;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ds-250-Temp-On-23.9-Off-29.4,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    29.4,                    !- Value Until Time 1
    17:00,                   !- Time 2
    23.9,                    !- Value Until Time 2
    24:00,                   !- Time 3
    29.4;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-Temp-On-23.9-Off-29.4,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    29.4,                    !- Value Until Time 1
    16:00,                   !- Time 2
    23.9,                    !- Value Until Time 2
    24:00,                   !- Time 3
    29.4;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-249-Temp-On-23.9-Off-29.4,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.4;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ds-1-Equip,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    2:00,                    !- Time 1
    0.19,                    !- Value Until Time 1
    3:00,                    !- Time 2
    0.17,                    !- Value Until Time 2
    5:00,                    !- Time 3
    0.18,                    !- Value Until Time 3
    6:00,                    !- Time 4
    0.3,                     !- Value Until Time 4
    7:00,                    !- Time 5
    0.31,                    !- Value Until Time 5
    8:00,                    !- Time 6
    0.35,                    !- Value Until Time 6
    16:00,                   !- Time 7
    0.38,                    !- Value Until Time 7
    19:00,                   !- Time 8
    0.37,                    !- Value Until Time 8
    20:00,                   !- Time 9
    0.36,                    !- Value Until Time 9
    21:00,                   !- Time 10
    0.29,                    !- Value Until Time 10
    22:00,                   !- Time 11
    0.28,                    !- Value Until Time 11
    23:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    24:00,                   !- Time 13
    0.23;                    !- Value Until Time 13

  Schedule:Day:Interval,
    ds-217-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    1,                       !- Value Until Time 1
    7:00,                    !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-217-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    0.25,                    !- Value Until Time 1
    7:00,                    !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.25;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-215-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    1,                       !- Value Until Time 1
    9:00,                    !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-215-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    0.25,                    !- Value Until Time 1
    9:00,                    !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.25;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-216-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-216-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    0.25,                    !- Value Until Time 1
    10:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.25;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-205-Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    9:00,                    !- Time 3
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.45,                    !- Value Until Time 5
    18:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    19:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0;                       !- Value Until Time 9

  Schedule:Day:Interval,
    ds-203-Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    9:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    13:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    18:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    ds-204-Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1



Schedule:Day:Interval,
    day1,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86887,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90080,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91377,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.91714,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91454,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.90336,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87254,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day2,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86887,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90115,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91402,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.91742,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91488,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.90400,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87317,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day3,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86887,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90156,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91431,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.91771,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91525,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.90466,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87389,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day4,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86887,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90200,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91461,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.91803,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91564,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.90533,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87470,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day5,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.86887,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90248,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91493,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.91835,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91603,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.90603,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87563,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day6,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87118,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90299,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91527,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.91871,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91645,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.90673,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87667,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day7,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87149,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90353,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91563,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.91909,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91689,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.90744,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87784,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day8,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87186,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90411,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91602,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.91947,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91734,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.90816,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.87911,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day9,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87230,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90471,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91641,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.91988,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91781,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.90888,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88049,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day10,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87281,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90533,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91683,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92031,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91828,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.90961,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88196,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day11,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87340,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90597,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91727,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92074,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91878,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91033,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88352,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day12,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87406,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90663,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91772,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92120,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91928,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91106,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88513,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day13,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87483,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90730,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91818,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92167,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.91980,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91179,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88680,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day14,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87570,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90799,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91867,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92216,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92034,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91251,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.88849,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day15,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87668,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90868,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91917,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92267,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92089,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91323,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89021,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day16,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87778,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.90938,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.91967,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92319,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92144,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91395,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89192,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day17,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.87899,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91009,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92020,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92373,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92202,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91467,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89362,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day18,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88031,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91080,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92073,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92428,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92260,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91539,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89530,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day19,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88173,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91152,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92129,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92484,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92320,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91610,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89694,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day20,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88324,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91223,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92185,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92543,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92381,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91682,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.89854,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day21,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88482,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91295,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92243,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92603,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92443,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91753,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90009,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day22,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88646,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91366,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92303,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92664,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92507,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91825,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90158,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day23,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88815,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91438,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92363,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92727,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92572,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91896,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90301,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day24,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.88986,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91510,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92426,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92792,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92639,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.91969,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90439,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day25,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89159,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91582,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92490,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92857,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92707,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92041,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90571,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day26,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89331,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91653,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92555,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92925,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92776,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92114,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90697,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.86887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day27,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89501,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91726,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92621,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.92994,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92847,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92187,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90819,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87117,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day28,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89668,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91798,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92689,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93064,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92919,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92261,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.90935,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87226,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day29,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89832,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91871,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92759,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93136,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.92992,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92336,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91046,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87363,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day30,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.89991,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.91944,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92830,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93210,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93066,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92411,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91153,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87526,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day31,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90145,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92017,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92903,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93285,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93142,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92486,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91256,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87717,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day32,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90293,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92092,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.92976,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93361,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93219,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92564,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91356,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.87931,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day33,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90436,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92167,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93052,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93438,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93297,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92641,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91453,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88162,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day34,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90573,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92242,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93128,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93517,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93377,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92720,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91546,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88404,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day35,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90704,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92319,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93207,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93597,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93457,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92800,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91638,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88651,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day36,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90830,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92396,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93286,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93678,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93539,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92880,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91728,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.88896,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day37,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.86887,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.90950,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92475,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93367,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93761,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93622,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.92962,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91817,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.89137,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day38,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87109,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91066,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92555,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93449,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93844,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93705,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93045,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91905,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.89369,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day39,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87225,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91178,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92636,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93531,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.93928,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93790,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93128,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.91991,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.89590,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day40,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87373,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91285,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92717,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93616,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94014,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93875,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93212,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92077,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.89801,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day41,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87552,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91389,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92800,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93701,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94100,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.93961,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93297,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92162,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.89998,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day42,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.87763,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91490,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92884,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93788,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94186,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94048,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93383,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92248,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90184,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day43,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88002,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91588,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.92969,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93876,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94274,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94136,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93469,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92333,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90358,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day44,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88259,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91686,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93056,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.93963,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94362,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94224,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93557,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92418,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90520,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day45,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88526,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91780,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93144,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94052,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94451,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94312,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93644,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92503,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90671,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day46,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.88795,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91874,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93232,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94142,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94540,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94401,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93732,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92589,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90813,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day47,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89061,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.91967,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93322,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94233,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94630,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94491,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93821,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92675,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90946,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day48,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89319,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92060,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93412,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94325,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94719,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94581,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.93910,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92761,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91071,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day49,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89566,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92152,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93504,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94416,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94810,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94670,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94000,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92848,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91190,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86887,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day50,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89798,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92244,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93597,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94508,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94900,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94760,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94090,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.92935,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91303,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87140,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day51,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90017,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92337,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93689,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94599,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.94990,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94850,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94180,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93022,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91410,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87279,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day52,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90220,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92429,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93783,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94692,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95081,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.94940,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94270,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93110,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91514,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87451,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day53,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90410,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92523,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93878,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94785,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95171,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95030,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94361,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93198,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91613,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87657,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day54,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90586,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92616,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.93973,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94879,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95261,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95120,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94451,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93287,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91710,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87893,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day55,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90749,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92711,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94070,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.94971,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95352,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95210,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94542,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93376,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91804,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88149,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day56,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90902,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92806,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94164,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95064,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95442,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95298,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94633,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93465,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91896,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88415,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day57,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91045,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92901,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94262,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95156,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95532,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95389,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94721,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93554,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91987,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88684,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day58,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91179,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.92997,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94358,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95248,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95622,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95476,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94811,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93643,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92076,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88948,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day59,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86887,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91306,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93094,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94455,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95342,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95710,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95564,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94902,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93733,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92164,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89203,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day60,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87137,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91427,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93192,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94552,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95435,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95800,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95652,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.94989,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93822,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92251,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89445,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day61,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87302,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91543,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93290,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94649,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95526,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95887,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95739,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95079,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.93911,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92338,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89673,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day62,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87512,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91655,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93389,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94745,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95616,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.95975,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95827,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95167,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94001,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92424,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89886,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day63,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87770,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91764,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93488,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94842,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95707,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96061,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95910,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95255,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94089,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92510,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90083,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day64,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88063,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91870,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93588,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.94937,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95797,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96150,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.95996,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95340,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94179,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92597,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90266,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day65,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88375,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91975,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93688,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95034,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95887,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96233,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96083,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95428,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94267,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92682,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90436,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day66,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88693,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92077,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93788,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95130,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.95976,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96317,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96163,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95513,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94355,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92768,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90593,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day67,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89004,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92179,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93889,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95226,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96065,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96401,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96248,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95598,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94443,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92854,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90739,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day68,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89302,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92280,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93989,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95320,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96153,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96484,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96330,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95683,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94530,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92940,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90875,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day69,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89581,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92381,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94089,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95414,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96238,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96568,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96413,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95767,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94617,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93024,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91002,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day70,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89840,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92481,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94190,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95507,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96325,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96646,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96493,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95849,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94703,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93110,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91121,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day71,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90077,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92582,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94290,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95600,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96410,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96729,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96573,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.95930,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94789,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93195,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91232,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day72,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90295,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92682,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94389,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95690,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96494,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96805,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96650,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96011,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94874,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93280,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91340,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day73,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90493,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92782,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94489,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95783,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96577,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96886,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96726,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96092,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94957,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93365,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91441,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.86887,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day74,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90675,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92883,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94587,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95872,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96658,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.96966,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96805,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96170,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95041,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93450,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91538,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87176,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day75,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90842,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92984,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94686,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.95962,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96740,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97041,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96881,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96249,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95124,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93534,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91632,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87326,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day76,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90995,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93085,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94783,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96050,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96821,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97115,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.96956,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96325,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95206,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93618,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91723,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87507,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day77,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91137,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93186,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94880,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96137,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96898,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97190,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97027,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96403,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95288,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93702,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91812,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87721,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day78,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91271,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93286,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94977,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96223,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.96976,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97263,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97101,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96477,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95367,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93786,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91898,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.87960,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day79,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.86887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91397,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93387,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95072,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96309,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97054,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97334,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97173,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96552,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95445,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93869,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.91983,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.88215,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day80,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87125,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91517,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93488,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95167,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96395,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97129,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97406,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97242,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96625,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95525,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93951,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92067,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.88476,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day81,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87297,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91631,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93589,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95261,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96476,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97206,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97476,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97311,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96697,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95603,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94033,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92149,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.88736,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day82,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87517,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91742,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93688,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95354,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96557,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97277,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97546,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97378,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96768,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95678,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94115,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92230,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.88989,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day83,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.87788,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91849,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93788,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95447,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96637,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97350,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97612,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97447,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96837,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95755,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94195,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92312,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.89231,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day84,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88092,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91953,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93888,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95536,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96720,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97421,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97682,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97513,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96905,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95831,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94276,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92391,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.89461,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day85,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88413,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92056,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93987,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95626,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96796,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97491,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97745,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97578,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96975,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95903,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94356,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92470,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.89675,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day86,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.88735,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92157,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94084,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95714,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96874,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97560,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97811,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97642,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97041,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95975,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94435,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92550,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.89875,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day87,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.89046,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92257,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94182,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95802,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96949,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97628,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97873,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97704,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97106,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96048,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94513,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92628,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.90061,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day88,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.89340,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92356,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94279,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95889,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97022,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97694,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97936,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97766,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97171,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96117,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94590,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92706,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.90232,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day89,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.89613,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92454,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94375,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95973,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97098,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97759,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.97997,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97828,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97235,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96189,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94667,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92784,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.90391,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day90,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.89863,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92550,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94470,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96054,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97169,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97822,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98058,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97887,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97297,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96257,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94743,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92861,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.90538,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day91,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.90091,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92648,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94563,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96139,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97239,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97887,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98115,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97946,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97358,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96325,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94817,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.92938,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.90675,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day92,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.90298,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92744,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94655,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96218,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97310,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97948,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98171,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98000,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97418,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96391,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94892,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93015,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.90801,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day93,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.90487,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92839,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94748,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96299,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97377,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98009,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98230,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98058,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97479,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96456,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94965,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93091,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.90921,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day94,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.90658,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.92935,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94838,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96376,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97443,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98068,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98286,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98112,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97534,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96522,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95038,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93167,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91031,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day95,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.90815,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93029,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94927,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96453,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97510,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98125,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98341,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98166,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97594,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96585,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95110,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93242,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91136,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day96,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.90959,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93123,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95016,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96529,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97575,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98184,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98394,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98217,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97649,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96645,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95179,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93317,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91235,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day97,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.91092,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93216,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95103,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96600,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97640,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98240,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98443,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98271,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97704,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96708,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95250,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93392,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91330,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.86887,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day98,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.91217,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93309,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95188,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96676,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97699,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98295,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98497,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98322,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97756,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96768,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95319,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93466,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91420,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.87107,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day99,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.86887,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.91333,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93401,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95273,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96747,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97759,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98347,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98545,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98371,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97811,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96829,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95386,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93540,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91506,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.87229,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day100,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.87138,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.91444,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93492,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95356,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96818,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97819,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98399,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98594,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98421,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97861,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96884,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95452,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93613,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91590,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.87379,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day101,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.87300,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.91549,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93583,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95436,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96885,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97878,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98452,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98642,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98468,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97912,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96942,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95519,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93685,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91671,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.87559,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day102,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.87503,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.91650,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93672,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95516,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96952,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97933,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98500,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98688,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98514,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97962,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96998,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95583,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93757,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91750,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.87765,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day103,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.87747,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.91747,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93760,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95595,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97017,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97988,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98550,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98736,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98560,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98011,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97054,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95647,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93828,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91827,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.87990,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day104,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.88019,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.91842,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93847,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95672,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97083,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98044,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98597,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98780,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98604,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98060,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97108,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95711,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93898,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91902,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.88227,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day105,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.88305,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.91933,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.93933,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95747,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97143,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98097,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98646,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98824,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98648,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98106,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97160,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95773,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.93968,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.91976,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.88466,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day106,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.88593,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.92022,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94018,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95824,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97206,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98150,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98691,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98866,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98692,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98153,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97212,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95834,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94037,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.92049,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.88704,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day107,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.88873,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.92109,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94102,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95896,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97266,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98200,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98733,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98908,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98733,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98198,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97264,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95893,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94106,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.92120,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.88935,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day108,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.89140,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.92196,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94184,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95965,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97325,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98249,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98777,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98950,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98772,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98240,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97313,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.95953,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94173,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.92191,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.89156,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day109,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.89389,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.92280,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94265,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96035,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97385,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98297,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98821,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98989,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98813,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98284,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97362,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96010,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94239,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.92260,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.89365,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day110,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.89620,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.92363,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94345,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96103,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97438,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98344,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98863,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99028,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98851,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98325,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97410,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96067,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94306,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.92329,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.89562,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day111,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.89833,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.92445,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94423,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96171,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97493,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98388,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98900,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99067,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98890,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98367,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97459,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96125,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94371,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.92396,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.89746,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day112,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.90027,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.92525,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94500,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96235,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97546,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98433,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98941,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99102,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98927,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98407,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97505,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96179,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94435,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.92464,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.89917,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day113,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.90204,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.92605,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94577,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96300,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97599,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98477,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98980,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99138,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98965,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98445,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97549,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96234,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94498,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.92531,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.90076,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day114,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.90367,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.92684,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94650,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96360,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97649,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98520,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99016,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99173,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98999,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98483,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97591,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96287,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94561,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.92597,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.90223,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day115,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.90514,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.92761,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94722,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96419,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97698,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98561,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99054,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99208,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99034,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98521,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97636,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96338,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94623,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.92663,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.90360,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day116,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.90651,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.92837,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94794,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96480,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97746,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98603,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99089,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99239,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99067,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98558,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97680,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96389,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94684,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.92727,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.90487,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day117,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.90775,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.92912,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94863,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96537,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97793,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98639,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99124,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99273,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99099,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98594,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97720,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96437,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94745,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.92791,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.90606,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day118,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.90891,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.92986,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94931,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96594,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97839,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98678,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99156,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99305,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99131,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98629,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97762,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96488,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94802,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.92856,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.90716,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day119,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.90998,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.93059,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.94997,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96648,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97882,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98714,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99188,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99335,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99162,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98664,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97799,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96536,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94860,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.92919,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.90819,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day120,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.86887,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.91098,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.93130,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.95062,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96704,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97926,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98753,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99220,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99365,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99193,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98697,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97841,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96584,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94917,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.92981,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.90916,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day121,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.87141,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.91192,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.93199,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.95124,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96754,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97967,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98786,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99250,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99392,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99224,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98727,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97878,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96630,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.94974,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.93042,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.91008,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day122,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.87267,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.91281,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.93268,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.95187,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96804,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98006,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98821,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99282,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99422,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99252,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98761,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97915,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96677,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95029,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.93102,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.91094,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.86887,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day123,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.87417,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.91364,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.93336,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.95248,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96853,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98048,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98853,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99310,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99449,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99280,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98791,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97952,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96720,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95083,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.93164,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.91176,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.87176,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day124,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.87590,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.91444,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.93402,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.95305,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96900,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98085,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98884,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99340,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99475,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99308,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98819,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97985,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96763,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95137,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.93222,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.91254,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.87295,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day125,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.87784,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.91519,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.93466,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.95362,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96945,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98123,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98914,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99364,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99502,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99332,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98851,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98022,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96806,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95188,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.93281,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.91328,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.87431,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day126,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.87989,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.91592,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.93529,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.95419,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.96992,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98157,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98946,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99391,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99525,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99359,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98879,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98055,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96849,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95240,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.93339,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.91399,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.87588,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day127,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.88200,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.91662,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.93591,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.95472,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.97034,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98192,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98973,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99417,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99550,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99383,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98907,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98088,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96887,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95289,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.93396,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.91467,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.87761,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day128,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.88411,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.91728,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.93651,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.95523,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.97076,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98226,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99001,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99440,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99572,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99408,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98932,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98120,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96928,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95340,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.93453,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.91533,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.87946,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day129,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.88617,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.91793,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.93710,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.95575,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.97116,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98259,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99029,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99465,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99597,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99431,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98959,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98151,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.96966,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95387,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.93508,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.91597,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.88137,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day130,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.88816,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.91855,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.93767,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.95624,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.97154,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98288,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99055,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99486,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99618,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99454,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98985,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98181,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.97005,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95436,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.93562,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.91659,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.88329,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day131,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.89006,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.91915,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.93823,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.95673,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.97194,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98319,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99080,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99511,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99638,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99476,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99008,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98211,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.97043,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95483,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.93616,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.91719,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.88520,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day132,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.89184,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.91973,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.93877,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.95717,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.97230,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98349,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99103,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99532,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99660,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99497,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99034,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98241,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.97079,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95528,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.93669,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.91777,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.88706,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day133,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.89351,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.92029,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.93929,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.95762,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.97265,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98378,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99126,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99551,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99679,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99519,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99056,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98267,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.97113,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95571,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.93721,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.91833,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.88886,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day134,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.89507,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.92084,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.93980,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.95807,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.97298,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98404,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99149,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99571,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99699,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99539,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99080,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98297,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.97149,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95615,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.93771,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.91888,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.89058,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day135,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.89652,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.92137,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.94030,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.95846,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.97333,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98430,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99170,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99592,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99718,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99557,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99102,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98322,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.97181,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95657,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.93821,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.91942,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.89221,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day136,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.89786,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.92187,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.94078,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.95886,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.97363,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98453,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99191,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99609,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99734,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99578,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99121,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98348,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.97214,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95698,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.93870,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.91995,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.89374,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day137,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.89909,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.92237,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.94124,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.95924,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.97392,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98477,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99211,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99629,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99752,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99593,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99144,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98376,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.97247,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95739,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.93918,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.92045,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.89519,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day138,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.90024,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.92284,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.94169,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.95961,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.97419,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98501,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99229,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99646,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99769,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99614,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99163,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98399,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.97278,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95778,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.93965,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.92095,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.89654,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day139,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.90130,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.92330,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.94211,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.95997,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.97449,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98522,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99248,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99661,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99785,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99629,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99183,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98423,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.97309,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95817,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.94010,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.92144,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.89781,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day140,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.90228,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.92375,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.94253,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.96032,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.97474,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98543,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99264,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99675,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99800,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99645,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99202,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98445,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.97338,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95854,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.94056,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.92192,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.89900,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day141,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.90318,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.92417,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.94293,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.96063,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.97504,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98565,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99283,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99693,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99815,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99660,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99222,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98468,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.97366,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95892,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.94099,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.92238,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.90010,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day142,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.90401,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.92459,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.94331,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.96094,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.97523,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98583,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99300,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99706,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99827,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99675,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99239,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98490,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.97393,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95927,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.94142,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.92284,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.90113,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day143,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.90479,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.92498,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.94367,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.96124,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.97548,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98601,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99314,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99719,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99843,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99690,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99256,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98510,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.97422,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95962,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.94184,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.92327,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.90208,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day144,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.90550,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.92536,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.94402,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.96150,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.97569,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98620,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99331,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99731,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99854,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99705,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99271,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98531,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.97447,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.95994,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.94224,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.92370,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.90298,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day145,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.90617,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.92573,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.94435,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.96178,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.97592,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98635,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99342,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99743,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99866,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99715,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99285,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98548,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.97472,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.96026,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.94263,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.92412,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.90382,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day146,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.86887,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.90678,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.92608,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.94467,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.96205,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.97611,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98651,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99355,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99756,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99877,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99730,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99302,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98569,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.97494,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.96058,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.94301,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.92453,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.90459,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day147,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.87142,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.90735,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.92641,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.94497,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.96227,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.97629,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98666,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99366,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99766,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99890,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99741,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99315,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98588,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.97518,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.96088,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.94338,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.92492,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.90532,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day148,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.86887,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.86887,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.87203,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.90787,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.92673,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.94525,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.96251,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.97646,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.98680,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.99379,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99776,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99901,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99754,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.99330,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.98606,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.97542,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.96117,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.94374,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.92530,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
