!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,24.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Solar Illuminated Farm,  !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.4,                     !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    1;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200,0.1,1000;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

  SizingPeriod:WeatherFileDays,
    Istanbul,                !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes;                     !- Use Weather File Rain and Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    Whole_Year,              !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2012,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2012,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No,                      !- Treat Weather as Actual
    Hour24;                  !- First Hour Interpolation Starting Values

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    Temp,                    !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Control;                 !- Unit Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    AnyNumber,               !- Name
    0,                       !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

  Schedule:Day:Interval,
    aim0121,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    10:00,                   !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    aim0127,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    aim0401,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    6:00,                    !- Time 1
    0,                       !- Value Until Time 1
    7:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    8:00,                    !- Time 3
    0.3,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5
    0.8,                     !- Value Until Time 5
    17:00,                   !- Time 6
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7
    0.5,                     !- Value Until Time 7
    20:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    22:00,                   !- Time 9
    0.2,                     !- Value Until Time 9
    24:00,                   !- Time 10
    0;                       !- Value Until Time 10

  Schedule:Day:Interval,
    aim0407,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2
    0.15,                    !- Value Until Time 2
    9:00,                    !- Time 3
    0.7,                     !- Value Until Time 3
    12:00,                   !- Time 4
    0.9,                     !- Value Until Time 4
    13:00,                   !- Time 5
    0.5,                     !- Value Until Time 5
    16:00,                   !- Time 6
    0.85,                    !- Value Until Time 6
    17:00,                   !- Time 7
    0.2,                     !- Value Until Time 7
    24:00,                   !- Time 8
    0;                       !- Value Until Time 8

  Schedule:Day:Interval,
    aim0517,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    9:00,                    !- Time 3
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.45,                    !- Value Until Time 5
    18:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    19:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0;                       !- Value Until Time 9

  Schedule:Day:Interval,
    ds-202-Equip,            !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0.210979924,             !- Value Until Time 1
    8:00,                    !- Time 2
    0.3,                     !- Value Until Time 2
    12:00,                   !- Time 3
    0.9,                     !- Value Until Time 3
    13:00,                   !- Time 4
    0.8,                     !- Value Until Time 4
    17:00,                   !- Time 5
    0.9,                     !- Value Until Time 5
    18:00,                   !- Time 6
    0.5,                     !- Value Until Time 6
    20:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0.210979924;             !- Value Until Time 9

  Schedule:Day:Interval,
    ds-200-Equip,            !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    0.210979924,             !- Value Until Time 1
    12:00,                   !- Time 2
    0.3,                     !- Value Until Time 2
    17:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    24:00,                   !- Time 4
    0.210979924;             !- Value Until Time 4

  Schedule:Day:Interval,
    ds-201-Equip,            !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.210979924;             !- Value Until Time 1

  Schedule:Day:Interval,
    ds-250-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-250-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2
    0,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    0,                       !- Value Until Time 1
    16:00,                   !- Time 2
    0,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-249-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ds-249-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    ds-250-Temp-On-21.1-Off-18.3,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    18.3,                    !- Value Until Time 1
    17:00,                   !- Time 2
    21.1,                    !- Value Until Time 2
    24:00,                   !- Time 3
    18.3;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-Temp-On-21.1-Off-18.3,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    18.3,                    !- Value Until Time 1
    16:00,                   !- Time 2
    21.1,                    !- Value Until Time 2
    24:00,                   !- Time 3
    18.3;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-249-Temp-On-21.1-Off-18.3,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    18.3;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ds-250-Temp-On-23.9-Off-29.4,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    29.4,                    !- Value Until Time 1
    17:00,                   !- Time 2
    23.9,                    !- Value Until Time 2
    24:00,                   !- Time 3
    29.4;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-248-Temp-On-23.9-Off-29.4,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    29.4,                    !- Value Until Time 1
    16:00,                   !- Time 2
    23.9,                    !- Value Until Time 2
    24:00,                   !- Time 3
    29.4;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-249-Temp-On-23.9-Off-29.4,  !- Name
    Temp,                    !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    29.4;                    !- Value Until Time 1

  Schedule:Day:Interval,
    ds-1-Equip,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    2:00,                    !- Time 1
    0.19,                    !- Value Until Time 1
    3:00,                    !- Time 2
    0.17,                    !- Value Until Time 2
    5:00,                    !- Time 3
    0.18,                    !- Value Until Time 3
    6:00,                    !- Time 4
    0.3,                     !- Value Until Time 4
    7:00,                    !- Time 5
    0.31,                    !- Value Until Time 5
    8:00,                    !- Time 6
    0.35,                    !- Value Until Time 6
    16:00,                   !- Time 7
    0.38,                    !- Value Until Time 7
    19:00,                   !- Time 8
    0.37,                    !- Value Until Time 8
    20:00,                   !- Time 9
    0.36,                    !- Value Until Time 9
    21:00,                   !- Time 10
    0.29,                    !- Value Until Time 10
    22:00,                   !- Time 11
    0.28,                    !- Value Until Time 11
    23:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    24:00,                   !- Time 13
    0.23;                    !- Value Until Time 13

  Schedule:Day:Interval,
    ds-217-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    1,                       !- Value Until Time 1
    7:00,                    !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-217-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    0.25,                    !- Value Until Time 1
    7:00,                    !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.25;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-215-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    1,                       !- Value Until Time 1
    9:00,                    !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-215-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    0.25,                    !- Value Until Time 1
    9:00,                    !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.25;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-216-Fan,              !- Name
    OnOff,                   !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Day:Interval,
    ds-216-FanINF,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    3:00,                    !- Time 1
    0.25,                    !- Value Until Time 1
    10:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.25;                    !- Value Until Time 3

  Schedule:Day:Interval,
    ds-205-Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    9:00,                    !- Time 3
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5
    0.45,                    !- Value Until Time 5
    18:00,                   !- Time 6
    0.95,                    !- Value Until Time 6
    19:00,                   !- Time 7
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9
    0;                       !- Value Until Time 9

  Schedule:Day:Interval,
    ds-203-Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    9:00,                    !- Time 2
    0.1,                     !- Value Until Time 2
    13:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    18:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    ds-204-Occ,              !- Name
    Fraction,                !- Schedule Type Limits Name
    NO,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1



Schedule:Day:Interval,
    day1,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81521,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89473,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93906,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96397,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97686,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98112,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97778,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96604,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94287,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90144,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.82826,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day2,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81465,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89452,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93898,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96398,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97693,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98125,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97798,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96634,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94330,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90209,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.82938,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day3,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81413,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89432,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93893,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96401,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97703,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98140,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97821,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96664,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94374,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90276,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83050,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day4,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81365,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89416,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93889,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96407,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97712,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98156,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97840,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96695,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94418,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90344,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83163,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day5,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81321,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89401,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93889,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96412,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97724,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98171,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97864,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96725,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94464,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90412,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83277,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day6,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81281,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89389,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93888,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96419,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97736,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98188,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97886,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96759,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94509,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90481,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83390,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day7,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81245,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89379,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93889,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96428,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97750,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98206,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97912,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96792,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94556,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90550,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83504,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day8,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81213,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89372,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93893,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96436,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97763,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98226,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97935,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96825,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94603,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90620,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83618,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day9,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81186,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89368,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93897,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96448,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97779,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98246,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97962,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96857,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94649,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90692,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83732,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day10,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81163,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89366,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93906,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96461,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97795,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98266,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.97989,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96892,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94700,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90764,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83845,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day11,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81145,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89366,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93913,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96474,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97811,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98286,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98014,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96929,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94748,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90835,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.83959,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day12,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81131,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89369,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93924,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96487,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97829,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98309,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98043,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.96963,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94797,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90907,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84072,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day13,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81122,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89374,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93935,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96501,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97848,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98334,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98070,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97000,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94846,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.90979,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84185,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day14,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81118,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89382,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93949,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96519,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97868,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98355,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98098,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97037,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94896,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91052,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84297,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day15,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81119,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89393,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93963,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96538,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97887,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98378,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98126,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97071,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94945,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91124,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84410,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day16,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81124,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89407,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93981,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96555,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97909,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98401,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98156,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97110,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.94998,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91196,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84521,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day17,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81134,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89422,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.93999,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96575,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97931,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98428,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98185,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97146,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95045,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91269,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84632,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day18,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81149,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89440,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94018,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96596,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97952,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98453,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98214,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97185,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95095,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91342,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84742,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day19,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81169,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89461,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94041,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96618,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.97979,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98478,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98246,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97223,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95146,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91413,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84852,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day20,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81193,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89484,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94064,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96641,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98000,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98503,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98273,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97260,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95198,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91484,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.84961,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day21,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81222,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89509,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94089,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96666,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98025,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98532,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98306,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97299,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95248,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91558,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.85069,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day22,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81256,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89539,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94115,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96691,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98051,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98558,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98339,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97336,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95296,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91629,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.85176,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day23,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81295,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89568,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94141,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96717,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98074,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98587,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98368,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97373,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95349,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91701,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.85282,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day24,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81338,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89602,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94173,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96742,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98102,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98612,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98398,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97412,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95398,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91770,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.85388,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day25,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81386,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89636,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94200,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96770,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98128,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98643,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98431,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97451,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95448,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91841,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.85492,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day26,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81438,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89674,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94233,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96798,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98156,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98669,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98464,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97490,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95497,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91911,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.85594,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day27,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81494,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89714,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94266,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96829,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98184,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98699,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98494,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97526,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95547,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.91978,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.85697,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day28,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81555,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89756,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94301,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96856,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98212,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98726,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98528,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97565,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95596,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92048,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.85798,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day29,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81620,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89801,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94334,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96889,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98240,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98755,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98558,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97603,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95645,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92115,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.85898,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day30,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81689,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89846,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94372,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96918,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98267,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98784,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98591,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97639,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95693,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92183,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.85997,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day31,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81763,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89895,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94412,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96952,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98299,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98813,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98621,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97678,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95740,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92248,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86094,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day32,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81840,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89945,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94449,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.96982,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98326,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98841,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98654,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97715,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95788,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92315,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86190,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day33,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.81920,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.89997,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94488,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97016,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98356,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98872,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98685,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97751,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95834,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92379,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86286,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day34,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.82004,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90051,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94530,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97049,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98387,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98900,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98716,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97787,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95882,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92445,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86379,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day35,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.82092,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90106,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94572,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97084,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98417,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98930,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98745,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97825,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95926,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92507,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86471,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day36,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.82183,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90164,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94615,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97118,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98447,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98959,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98777,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97857,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.95972,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92570,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86562,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day37,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.82277,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90223,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94658,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97152,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98477,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.98988,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98807,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97895,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96017,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92631,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86652,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day38,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.82373,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90284,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94703,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97189,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98506,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99018,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98838,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97929,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96060,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92693,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86740,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day39,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.82473,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90347,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94748,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97222,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98538,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99047,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98869,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97963,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96104,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92751,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86827,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day40,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.82576,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90410,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94794,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97258,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98569,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99076,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98899,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.97997,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96146,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92812,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86912,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day41,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.82681,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90476,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94841,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97293,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98600,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99104,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98928,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98032,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96187,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92868,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.86997,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day42,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.82788,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90542,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94885,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97331,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98629,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99132,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98957,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98065,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96230,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92926,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87079,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day43,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.82897,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90610,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94933,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97367,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98660,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99160,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.98987,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98098,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96270,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.92980,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87160,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day44,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83009,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90679,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.94984,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97402,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98690,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99188,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99015,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98129,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96309,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93035,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87240,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day45,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83122,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90749,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95032,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97439,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98720,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99216,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99043,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98160,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96350,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93088,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87318,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day46,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83237,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90820,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95079,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97474,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98750,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99243,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99071,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98190,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96389,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93142,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87395,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day47,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83354,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90891,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95128,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97512,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98780,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99270,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99098,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98222,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96426,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93193,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87469,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day48,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83472,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.90964,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95177,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97547,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98810,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99296,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99124,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98252,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96464,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93243,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87544,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day49,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83592,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91036,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95227,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97585,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98839,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99322,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99151,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98281,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96500,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93293,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87616,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day50,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83713,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91112,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95277,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97621,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98868,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99350,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99176,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98309,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96533,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93340,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87687,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day51,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83836,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91187,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95328,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97659,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98899,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99374,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99203,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98339,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96569,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93387,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87756,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day52,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.83958,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91261,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95376,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97694,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98926,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99401,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99226,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98364,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96602,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93435,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87824,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77587,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day53,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84083,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91338,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95426,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97729,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98955,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99425,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99251,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98390,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96633,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93479,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87891,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77819,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day54,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84208,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91414,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95476,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97764,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.98984,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99450,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99274,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98416,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96666,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93522,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.87956,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77862,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day55,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84334,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91490,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95527,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97802,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99011,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99473,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99297,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98441,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96698,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93567,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88020,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77908,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day56,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84460,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91568,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95576,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97835,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99039,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99497,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99319,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98468,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96729,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93607,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88082,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.77958,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day57,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84587,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91644,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95626,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97872,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99064,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99519,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99343,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98493,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96756,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93648,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88143,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78011,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day58,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84714,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91721,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95676,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97906,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99090,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99543,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99366,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98515,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96788,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93688,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88202,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78067,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day59,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84842,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91798,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95725,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97942,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99118,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99566,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99385,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98536,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96815,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93727,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88260,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78126,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day60,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.84970,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91876,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95774,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.97975,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99144,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99586,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99406,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98560,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96843,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93764,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88317,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78188,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day61,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85098,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.91952,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95823,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98007,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99170,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99609,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99425,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98581,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96866,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93802,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88372,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78254,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day62,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85226,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92029,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95873,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98041,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99194,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99629,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99444,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98600,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96894,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93837,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88426,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78323,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day63,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85354,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92107,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95921,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98073,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99219,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99647,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99463,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98621,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96916,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93871,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88479,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78393,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day64,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85483,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92182,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.95968,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98105,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99241,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99668,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99481,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98640,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96941,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93903,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88531,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78467,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day65,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85611,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92258,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96015,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98137,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99266,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99688,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99498,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98659,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96964,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93935,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88581,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78541,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day66,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85738,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92334,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96062,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98169,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99288,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99704,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99514,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98678,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.96986,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93967,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88630,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78618,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day67,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85866,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92409,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96107,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98200,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99309,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99722,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99531,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98693,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97008,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.93998,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88678,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78696,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day68,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.85993,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92483,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96153,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98229,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99330,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99741,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99547,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98710,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97028,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94027,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88725,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78774,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day69,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86119,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92558,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96200,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98261,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99353,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99758,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99565,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98726,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97048,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94054,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88770,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78853,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day70,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86245,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92630,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96243,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98288,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99372,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99772,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99577,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98741,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97066,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94085,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88814,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.78933,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day71,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86370,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92705,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96289,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98318,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99395,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99789,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99591,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98756,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97084,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94109,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88858,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79013,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day72,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86496,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92776,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96331,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98344,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99414,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99803,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99604,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98770,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97102,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94137,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88900,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79094,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day73,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86619,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92848,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96373,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98374,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99434,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99817,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99616,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98784,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97119,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94160,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88941,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79174,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day74,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86742,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92919,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96415,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98400,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99450,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99831,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99629,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98795,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97134,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94184,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.88982,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79254,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day75,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86865,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.92989,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96458,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98425,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99468,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99845,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99638,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98806,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97150,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94208,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89021,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79334,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day76,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.86986,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93059,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96499,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98451,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99485,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99858,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99650,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98818,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97164,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94230,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89059,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79414,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day77,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87106,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93127,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96539,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98477,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99504,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99868,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99661,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98830,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97178,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94252,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89096,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79493,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day78,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87225,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93194,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96577,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98502,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99518,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99881,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99671,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98838,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97193,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94271,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89132,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79571,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day79,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87343,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93262,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96617,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98522,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99533,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99892,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99681,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98848,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97204,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94293,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89168,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79650,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day80,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87459,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93324,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96654,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98547,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99548,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99902,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99688,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98857,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97217,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94311,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89202,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79727,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day81,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87575,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93390,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96692,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98570,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99561,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99911,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99695,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98865,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97227,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94329,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89236,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79804,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day82,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87689,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93453,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96727,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98592,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99576,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99921,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99703,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98871,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97236,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94348,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89270,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79881,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day83,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87802,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93518,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96764,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98613,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99590,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99932,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99708,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98879,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97246,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94364,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89301,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.79957,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day84,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77797,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.87912,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93577,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96799,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98633,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99602,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99937,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99716,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98887,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97256,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94378,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89333,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.80032,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day85,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77882,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88022,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93638,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96832,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98652,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99614,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99947,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99722,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98892,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97266,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94396,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89364,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.80107,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day86,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.77984,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88130,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93698,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96867,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98671,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99625,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99955,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99726,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98895,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97271,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94410,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89394,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.80181,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day87,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78103,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88236,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93755,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96898,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98690,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99635,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99959,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99732,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98903,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97280,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94426,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89423,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.80254,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day88,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78240,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88342,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93810,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96929,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98708,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99645,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99965,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99736,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98906,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97288,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94441,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89452,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.80327,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day89,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78395,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88445,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93867,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96960,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98725,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99655,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99970,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99738,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98909,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97294,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94452,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89481,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.80399,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day90,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78565,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88547,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93921,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.96989,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98741,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99664,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99977,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99743,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98914,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97300,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94466,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89509,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.80471,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day91,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78747,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88647,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.93975,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97017,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98758,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99673,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99978,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99745,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98917,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97306,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94478,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89536,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.80542,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day92,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.78938,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88745,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94025,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97046,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98771,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99680,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99982,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99747,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98920,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97309,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94489,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89563,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.80613,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day93,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79135,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88841,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94077,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97074,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98788,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99687,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99988,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99748,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98920,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97315,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94500,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89589,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.80683,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day94,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79337,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.88936,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94129,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97099,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98800,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99697,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99989,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99750,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98923,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97319,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94512,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89615,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.80753,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day95,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79540,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89029,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94178,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97126,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98813,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99702,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99993,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99751,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98922,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97324,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94521,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89640,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.80822,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day96,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79743,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89120,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94225,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97149,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98827,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99706,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99996,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99751,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98925,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97326,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94532,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89666,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.80891,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day97,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.79945,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89209,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94270,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97173,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98839,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99712,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99997,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99751,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98922,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97329,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94540,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89690,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.80959,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day98,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.80145,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89296,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94314,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97197,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98850,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99717,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99997,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99752,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98926,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97331,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94551,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89715,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.81027,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day99,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.80341,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89381,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94360,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97219,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98860,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99721,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    1.00000,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99749,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98923,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97332,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94561,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89739,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.81095,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day100,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.80533,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89464,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94402,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97240,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98870,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99725,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99998,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99749,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98921,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97334,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94568,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89763,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.81163,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day101,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.80721,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89546,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94442,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97261,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98879,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99728,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99999,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99747,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98919,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97334,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94575,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89787,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.81230,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day102,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.80905,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89625,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94483,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97281,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98886,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99731,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99997,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99744,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98920,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97336,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94584,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89810,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.81296,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day103,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.81083,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89703,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94520,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97300,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98896,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99732,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99997,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99743,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98917,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97338,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94592,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89834,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.81363,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day104,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.81256,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89778,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94559,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97318,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98903,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99736,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99995,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99740,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98915,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97338,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94600,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89856,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.81430,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day105,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.81424,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89852,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94594,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97334,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98910,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99738,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99994,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99737,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98912,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97340,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94607,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89879,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.81496,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day106,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.81587,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89924,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94631,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97351,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98918,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99737,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99991,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99732,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98909,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97338,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94615,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89903,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.81562,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day107,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.81745,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.89994,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94665,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97366,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98923,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99736,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99988,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99729,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98906,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97338,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94619,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89925,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.81628,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day108,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.81898,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90061,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94698,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97380,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98928,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99738,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99986,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99725,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98903,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97338,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94627,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89948,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.81693,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day109,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82046,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90128,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94728,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97393,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98933,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99739,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99982,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99722,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98900,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97338,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94633,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89970,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.81758,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day110,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82189,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90192,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94759,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97408,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98937,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99736,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99979,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99718,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98898,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97334,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94641,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.89992,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.81824,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day111,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82327,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90253,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94788,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97419,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98940,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99735,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99976,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99713,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98893,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97335,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94647,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90015,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.81889,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day112,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82462,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90314,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94816,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97433,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98944,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99734,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99972,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99706,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98888,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97335,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94652,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90037,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.81954,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day113,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82591,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90371,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94841,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97444,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98946,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99730,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99968,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99702,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98884,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97333,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94658,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90059,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82019,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day114,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82716,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90429,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94870,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97452,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98949,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99729,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99960,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99697,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98880,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97332,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94664,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90082,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82084,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day115,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82837,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90484,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94892,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97462,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98949,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99725,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99958,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99690,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98874,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97331,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94670,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90104,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82148,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day116,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.82953,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90537,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94916,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97471,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98953,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99723,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99952,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99684,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98870,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97328,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94674,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90126,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82212,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day117,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83066,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90586,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94940,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97481,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98953,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99719,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99947,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99679,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98864,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97327,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94681,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90148,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82277,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day118,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83174,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90636,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94961,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97487,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98952,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99716,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99940,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99673,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98860,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97326,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94687,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90171,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82341,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day119,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83279,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90682,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.94981,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97494,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98953,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99712,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99935,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99666,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98854,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97322,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94694,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90193,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82405,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day120,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83380,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90727,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95001,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97502,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98952,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99707,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99929,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99662,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98848,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97321,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94699,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90216,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82469,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day121,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83477,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90771,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95019,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97507,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98950,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99702,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99923,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99655,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98844,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97321,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94703,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90239,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82533,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day122,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83571,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90812,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95036,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97512,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98949,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99697,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99916,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99648,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98838,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97318,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94710,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90262,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82596,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day123,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83661,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90853,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95050,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97513,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98948,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99691,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99908,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99640,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98833,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97315,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94715,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90285,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82660,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day124,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83747,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90890,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95067,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97520,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98944,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99686,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99903,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99634,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98827,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97313,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94722,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90307,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82723,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day125,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83830,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90926,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95081,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97522,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98941,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99681,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99894,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99626,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98821,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97312,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94728,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90330,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82786,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day126,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83910,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90961,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95093,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97522,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98939,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99676,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99890,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99619,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98816,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97310,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94734,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90353,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82849,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day127,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.83986,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.90994,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95106,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97526,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98935,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99669,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99879,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99613,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98810,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97307,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94738,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90376,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82912,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day128,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84060,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91026,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95117,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97527,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98933,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99662,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99875,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99604,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98805,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97306,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94746,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90400,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.82975,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day129,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84129,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91055,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95126,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97529,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98926,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99656,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99866,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99599,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98800,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97305,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94753,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90422,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83037,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day130,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84195,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91082,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95136,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97530,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98924,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99650,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99857,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99591,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98794,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97304,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94759,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90446,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83100,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day131,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84259,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91108,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95145,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97528,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98918,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99642,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99852,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99584,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98790,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97301,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94765,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90469,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83161,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day132,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84320,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91134,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95153,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97526,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98913,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99634,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99842,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99577,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98782,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97299,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94773,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90493,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83223,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day133,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84377,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91156,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95160,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97525,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98907,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99629,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99836,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99569,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98778,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97298,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94778,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90518,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83284,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day134,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84432,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91178,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95163,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97524,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98902,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99620,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99828,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99562,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98774,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97298,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94785,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90540,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83345,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day135,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84483,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91198,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95169,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97521,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98896,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99615,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99819,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99557,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98766,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97295,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94794,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90564,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83406,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day136,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84532,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91216,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95173,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97516,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98890,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99606,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99812,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99548,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98764,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97294,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94800,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90589,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83466,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day137,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84578,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91233,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95177,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97516,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98883,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99599,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99805,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99541,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98756,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97294,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94807,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90613,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83526,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day138,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84621,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91248,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95179,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97512,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98878,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99591,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99798,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99533,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98753,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97293,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94813,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90636,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83586,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day139,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84661,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91262,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95181,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97506,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98870,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99583,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99788,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99527,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98747,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97292,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94822,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90660,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83645,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day140,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84698,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91275,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95182,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97505,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98864,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99576,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99782,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99519,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98743,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97293,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94830,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90684,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83704,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day141,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84733,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91286,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95182,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97499,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98857,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99567,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99773,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99515,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98738,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97293,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94837,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90709,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83762,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day142,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84765,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91296,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95183,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97494,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98850,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99561,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99766,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99506,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98733,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97291,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94844,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90732,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83819,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day143,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84794,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91305,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95182,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97488,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98842,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99550,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99757,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99500,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98730,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97291,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94852,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90756,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83877,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day144,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84821,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91311,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95179,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97480,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98835,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99546,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99752,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99495,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98726,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97290,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94861,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90780,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83933,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day145,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84846,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91317,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95176,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97477,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98826,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99535,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99742,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99487,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98721,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97292,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94868,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90803,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.83989,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day146,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84867,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91321,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95172,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97469,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98821,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99529,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99736,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99483,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98717,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97293,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94876,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90829,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84045,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day147,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84887,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91325,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95170,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97464,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98812,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99519,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99728,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99476,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98714,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97292,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94886,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90852,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84099,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.77587,                 !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.00000,                 !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.00000,                 !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.00000,                 !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.00000;                 !- Value Until Time 24


Schedule:Day:Interval,
    day148,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.77587,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.77587,                 !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.77587,                 !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.77587,                 !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.77587,                 !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.84904,                 !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.91327,                 !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.95166,                 !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.97456,                 !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.98804,                 !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.99514,                 !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.99721,                 !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.99469,                 !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.98711,                 !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.97293,                 !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.94894,                 !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.90875,                 !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.84154,                 !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.77587,                 !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
